
OS:Version,
  {3b3888c7-20ab-4301-8030-949825f1f205}, !- Handle
  1.4.0;                                  !- Version Identifier

OS:Construction,
  {fcc81755-211f-4f42-a6ad-fab14b3d0972}, !- Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {334de87e-5b72-49f2-ad4a-1693eb9ccf03}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a9b75004-cfdd-4ca8-a8f8-1b347ab671b1}, !- Handle
  {fcc81755-211f-4f42-a6ad-fab14b3d0972}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {334de87e-5b72-49f2-ad4a-1693eb9ccf03}, !- Handle
  AtticFloor Insulation,                  !- Name
  MediumRough,                            !- Roughness
  0.2379,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {516d478e-3f15-460d-8545-e798c54f88a0}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {75e0828a-dda2-4082-af3c-37340a7ca794}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {ce661436-6c12-48c1-86b4-acb232da16dd}, !- Handle
  {516d478e-3f15-460d-8545-e798c54f88a0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {75e0828a-dda2-4082-af3c-37340a7ca794}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {5da7d41d-cf28-49ef-b26a-9028cd04b42d}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {d3fcb72e-da0c-4cca-8cfa-3ba60dbd042f}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {b583773a-e3bf-4c74-805a-84f2f9371f6c}, !- Handle
  {5da7d41d-cf28-49ef-b26a-9028cd04b42d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d3fcb72e-da0c-4cca-8cfa-3ba60dbd042f}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2bb03108-adbd-4735-8aa4-6ffae47584fe}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {3da883a1-509c-474d-98b1-e7f96ecc14b9}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {77761b92-a466-46df-8d3b-9209e345f890}, !- Handle
  {2bb03108-adbd-4735-8aa4-6ffae47584fe}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {3da883a1-509c-474d-98b1-e7f96ecc14b9}, !- Handle
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.260100000000001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78a171e4-87e7-47eb-943f-a18905d85d61}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {31a1abc1-028d-4bed-9d6e-21f6197f89a9}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e748fcb-36fa-4dc8-a61f-b3a71c158e86}, !- Handle
  {78a171e4-87e7-47eb-943f-a18905d85d61}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {31a1abc1-028d-4bed-9d6e-21f6197f89a9}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {34110a89-06dd-49c6-9e13-8d2c48e4b54f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {124252d6-04e1-4e24-9983-11b7eded1c5c}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {40dae443-d7ed-4ad1-a212-c4095d3c98a6}, !- Handle
  {34110a89-06dd-49c6-9e13-8d2c48e4b54f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {124252d6-04e1-4e24-9983-11b7eded1c5c}, !- Handle
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1868,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4623dbd8-a556-4ed3-8ba2-23eb29e27e69}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {45a9114c-c589-4a57-b6a6-621ea79039bc}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {fc7b313c-d811-48bc-acea-4122c3cf1af4}, !- Handle
  {4623dbd8-a556-4ed3-8ba2-23eb29e27e69}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {45a9114c-c589-4a57-b6a6-621ea79039bc}, !- Handle
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.2358,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b60d8bce-9db7-49f9-8cc2-72a99a2bb1c7}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {a55f8561-12b1-473f-aa10-cb5c80dd72ff}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {6e0ae131-3e3e-4072-9e53-af88dd0f3d70}, !- Handle
  {b60d8bce-9db7-49f9-8cc2-72a99a2bb1c7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {a55f8561-12b1-473f-aa10-cb5c80dd72ff}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0c174e73-9f6e-4180-9a20-96df3c071503}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {0ddcc208-9beb-426e-b1a2-f02edb309883}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {76561de2-2fea-4885-b31b-cda490732a4f}, !- Handle
  {0c174e73-9f6e-4180-9a20-96df3c071503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0ddcc208-9beb-426e-b1a2-f02edb309883}, !- Handle
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.297000000000001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8d74b180-33b0-4667-8ca2-515cb6b7ee8a}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {4f83c71e-c0be-48fe-8465-30887b011937}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {b38a1c15-655b-4397-97b2-f96a62b3e0f1}, !- Handle
  {8d74b180-33b0-4667-8ca2-515cb6b7ee8a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {4f83c71e-c0be-48fe-8465-30887b011937}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {21fd18b8-5ba0-412c-ae82-cc0dbcea76d2}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {440f8832-e266-4797-ab52-a9ce9baffa6e}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {1e07abe8-c035-4ac4-908a-1a5ae6cb8d24}, !- Handle
  {21fd18b8-5ba0-412c-ae82-cc0dbcea76d2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {440f8832-e266-4797-ab52-a9ce9baffa6e}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2d2a8c38-6808-44f8-ae07-1624630f2e98}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {2205d534-055b-4852-af0c-e24b51ec2aba}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {f8e4a38d-883a-4d3a-a2fd-fb4b4362e8c6}, !- Handle
  {2d2a8c38-6808-44f8-ae07-1624630f2e98}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2205d534-055b-4852-af0c-e24b51ec2aba}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d8c77213-f758-4010-b0ef-8851a3ed3909}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {e9ac0a5c-7735-4ff9-a4ad-5506bd8b4a7c}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {67e3b84d-b8af-4d13-a412-2898a706c52a}, !- Handle
  {d8c77213-f758-4010-b0ef-8851a3ed3909}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e9ac0a5c-7735-4ff9-a4ad-5506bd8b4a7c}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {70e13c29-9896-4ed9-9fb2-ccec06bec992}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {42471d5d-6256-4499-bb6f-ef7759f69a45}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {383444d0-c81b-4eb8-a412-b8075055c449}, !- Handle
  {70e13c29-9896-4ed9-9fb2-ccec06bec992}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {42471d5d-6256-4499-bb6f-ef7759f69a45}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0b9cb3ef-9f09-432f-a0c5-d735b35c0586}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {e058f72c-5058-40f4-b9c5-1b4265dd75aa}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {aea5faa1-7909-4746-b827-c02fa64193b9}, !- Handle
  {0b9cb3ef-9f09-432f-a0c5-d735b35c0586}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e058f72c-5058-40f4-b9c5-1b4265dd75aa}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e9b6ab58-b93f-4dd7-b4cc-16c95c903009}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {1fe640f6-815f-400b-8862-094242a99270}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {18f04381-000b-456f-9678-ba3a3169f08b}, !- Handle
  {e9b6ab58-b93f-4dd7-b4cc-16c95c903009}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1fe640f6-815f-400b-8862-094242a99270}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5411806f-434a-4437-b93e-b6562861aa5e}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {440f8832-e266-4797-ab52-a9ce9baffa6e}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {4dc0514e-fa97-4f4c-815d-8d1befa710ac}, !- Handle
  {5411806f-434a-4437-b93e-b6562861aa5e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ae1227d2-6447-4333-b03a-e41d6b71c9d0}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {2205d534-055b-4852-af0c-e24b51ec2aba}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {8e67347a-5672-4fd0-9bcd-378be7b6797b}, !- Handle
  {ae1227d2-6447-4333-b03a-e41d6b71c9d0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ed8b25f4-2ca0-4601-a6bb-0a5650f8fef4}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {e9ac0a5c-7735-4ff9-a4ad-5506bd8b4a7c}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {5e03f7eb-f45f-43e3-a690-0afdc0318f67}, !- Handle
  {ed8b25f4-2ca0-4601-a6bb-0a5650f8fef4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8809bb7b-d38e-403c-9e7e-ebbb19348500}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {42471d5d-6256-4499-bb6f-ef7759f69a45}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {8a867745-1a2c-4454-a0ec-f65110b0916f}, !- Handle
  {8809bb7b-d38e-403c-9e7e-ebbb19348500}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c1db9a85-0426-42dc-8f24-4939c9fc9d7a}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {e058f72c-5058-40f4-b9c5-1b4265dd75aa}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {dcc48bc1-70c4-4441-9575-886dc3dcbe75}, !- Handle
  {c1db9a85-0426-42dc-8f24-4939c9fc9d7a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {657d699e-0c39-462b-83b3-f50c5a3ab9c8}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {1fe640f6-815f-400b-8862-094242a99270}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {fe694aa1-efcd-4f71-8ee4-55ddbabead9b}, !- Handle
  {657d699e-0c39-462b-83b3-f50c5a3ab9c8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6fbcda9a-c4ec-4b97-8e7b-dd524bde7153}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {1fe640f6-815f-400b-8862-094242a99270}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {a2341e10-865b-45ab-b3dd-4aca6fa51467}, !- Handle
  {6fbcda9a-c4ec-4b97-8e7b-dd524bde7153}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a910d1db-dac8-4f2e-bd2d-7e91fcd69727}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {baa42e50-e832-47f8-94fd-a4ee8c070f0e}, !- Layer 2
  {7ce4440b-e724-492c-a6b7-a50a75b1c4db}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {f80b2c66-89a9-423d-a902-7899ed36a9aa}, !- Handle
  {a910d1db-dac8-4f2e-bd2d-7e91fcd69727}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7ce4440b-e724-492c-a6b7-a50a75b1c4db}, !- Handle
  Wall Insulation [46],                   !- Name
  MediumRough,                            !- Roughness
  0.1634,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {64c99a77-2ecf-4412-ad87-bf5a921a579a}, !- Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {09871143-84de-4dd3-b84a-e440e8249443}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {bd50914f-bcf1-4042-af4e-f445e5a6dbc4}, !- Handle
  {64c99a77-2ecf-4412-ad87-bf5a921a579a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {09871143-84de-4dd3-b84a-e440e8249443}, !- Handle
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.0897000000000001,                     !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4f9cf590-d59e-4162-83ac-6d1c5e0c118e}, !- Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {18213b26-b70a-4f22-881d-4be4ae5def05}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {828239a6-d4db-4893-a711-62dc90401465}, !- Handle
  {4f9cf590-d59e-4162-83ac-6d1c5e0c118e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {18213b26-b70a-4f22-881d-4be4ae5def05}, !- Handle
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1396,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1675e4c1-0ad8-4d21-b12d-8c4a974cb99e}, !- Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, !- Name
  ,                                       !- Surface Rendering Name
  {fb861f16-3702-4b16-a7dd-aad8ffcf44c9}, !- Layer 1
  {a7c99905-5f5c-4cc7-bbb0-6acde4529138}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {8357f6eb-acdc-448c-9a72-79730cee1aad}, !- Handle
  {1675e4c1-0ad8-4d21-b12d-8c4a974cb99e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {fb861f16-3702-4b16-a7dd-aad8ffcf44c9}, !- Handle
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a7c99905-5f5c-4cc7-bbb0-6acde4529138}, !- Handle
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.0781,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ccca8d78-f98a-430a-b046-17fe71329e9e}, !- Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {fb861f16-3702-4b16-a7dd-aad8ffcf44c9}, !- Layer 1
  {5333b35b-c08f-41e9-bedf-7dd9a1c2f0ee}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9b910d0f-1c32-4a30-86d4-97abc7f72b9e}, !- Handle
  {ccca8d78-f98a-430a-b046-17fe71329e9e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {5333b35b-c08f-41e9-bedf-7dd9a1c2f0ee}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1184,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d30d2b8e-f17a-4aea-8a4c-9fc058e6923f}, !- Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {eafa7688-7728-462c-bc35-9a15a13e9b3a}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {76f58916-bc3e-4be0-b5de-b4407cacd6c8}, !- Handle
  {d30d2b8e-f17a-4aea-8a4c-9fc058e6923f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {eafa7688-7728-462c-bc35-9a15a13e9b3a}, !- Handle
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a786b09d-482e-4bef-8664-909bfcb3dd40}, !- Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {a1275b72-e085-4a39-8985-3efa891dc781}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9db6717a-57bb-44c0-90d4-e0ffc027cb5c}, !- Handle
  {a786b09d-482e-4bef-8664-909bfcb3dd40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {a1275b72-e085-4a39-8985-3efa891dc781}, !- Handle
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1405,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da556801-ea3a-46a3-b975-fca9ef895508}, !- Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {34c00362-66e1-4571-a9c1-e8851c4c93cc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {aed7e351-093a-40c3-833d-1d9c055a6251}, !- Handle
  {da556801-ea3a-46a3-b975-fca9ef895508}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {34c00362-66e1-4571-a9c1-e8851c4c93cc}, !- Handle
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1583,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f563b97-5ebe-418c-8119-1356459a54e4}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {8d9c15ad-982c-4a8b-8c85-a8c51d005d99}; !- Layer 1

OS:StandardsInformation:Construction,
  {438e6df7-8565-491a-bd41-d57b9ecff5fe}, !- Handle
  {8f563b97-5ebe-418c-8119-1356459a54e4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8d9c15ad-982c-4a8b-8c85-a8c51d005d99}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7e45d241-6893-4a7d-a399-a472a2f2e3c8}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {bf762701-5334-43a3-8622-439caf3799fb}; !- Layer 1

OS:StandardsInformation:Construction,
  {bd59dca0-8c47-4269-9d89-7fd1a6a10e54}, !- Handle
  {7e45d241-6893-4a7d-a399-a472a2f2e3c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {bf762701-5334-43a3-8622-439caf3799fb}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {04c2d3d6-0d5d-4d79-9429-a7080c5233b4}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {532c342b-31a6-4189-b80e-e6f7f41a6288}; !- Layer 1

OS:StandardsInformation:Construction,
  {9eb2d2e0-2bbe-411a-963e-5d2be0f1f64a}, !- Handle
  {04c2d3d6-0d5d-4d79-9429-a7080c5233b4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {532c342b-31a6-4189-b80e-e6f7f41a6288}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b7f0098d-40b4-4b69-a607-2823ffd2e8bf}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {a587f50c-8629-4241-9568-3ed9da3e0052}; !- Layer 1

OS:StandardsInformation:Construction,
  {9519ce96-1244-4883-83da-2a3b47cf7183}, !- Handle
  {b7f0098d-40b4-4b69-a607-2823ffd2e8bf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {a587f50c-8629-4241-9568-3ed9da3e0052}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7b4071bc-cc04-4eb1-8d38-874c00f8fa2e}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {21fd0bcd-a97e-4456-924e-3d8204b60632}; !- Layer 1

OS:StandardsInformation:Construction,
  {1b0d276f-0011-4e3a-b11f-be702928b991}, !- Handle
  {7b4071bc-cc04-4eb1-8d38-874c00f8fa2e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {21fd0bcd-a97e-4456-924e-3d8204b60632}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {dfc977ba-749c-457a-8f65-5c8c88126fd0}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {2207d844-1dc3-4616-b466-3269fb49643b}; !- Layer 1

OS:StandardsInformation:Construction,
  {26a9ef8e-b6be-4b07-aa9e-f5e6e64f6cb7}, !- Handle
  {dfc977ba-749c-457a-8f65-5c8c88126fd0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2207d844-1dc3-4616-b466-3269fb49643b}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8278ac71-cfda-45e7-9521-3c00981a3a9b}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {21fd0bcd-a97e-4456-924e-3d8204b60632}; !- Layer 1

OS:StandardsInformation:Construction,
  {74c20272-585b-4610-a656-4fc25be12c15}, !- Handle
  {8278ac71-cfda-45e7-9521-3c00981a3a9b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5f40f4ca-0902-462b-98d5-a02f19d039d8}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {2a859e24-786e-4005-9fa8-d1994fbbcf06}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {08f26e19-b04f-45e7-873e-a7e8a7fac1f1}, !- Handle
  {5f40f4ca-0902-462b-98d5-a02f19d039d8}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {2a859e24-786e-4005-9fa8-d1994fbbcf06}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a422898e-ef33-41f4-8e60-771284107a04}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {23bd84d6-9e35-432c-a10a-24ee9917e300}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {70f9ec95-ad9b-4c13-8cd9-3a27cf3165f6}, !- Handle
  {a422898e-ef33-41f4-8e60-771284107a04}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {23bd84d6-9e35-432c-a10a-24ee9917e300}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dc809ccd-43b0-4c9a-aeb5-ba7c1db12092}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ed827f78-13da-449f-b075-cabd1afbab46}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {2ef39d01-a609-4b2c-b6d7-61b0e8c8cfc3}, !- Handle
  {dc809ccd-43b0-4c9a-aeb5-ba7c1db12092}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ed827f78-13da-449f-b075-cabd1afbab46}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {23513437-e98f-4342-8d20-210b600c5eb6}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {cc9343de-8fb1-45a5-9a0a-1ec071ced1b1}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {c65e1a7a-0f6c-4d86-8bd2-8a08ed34b13c}, !- Handle
  {23513437-e98f-4342-8d20-210b600c5eb6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {cc9343de-8fb1-45a5-9a0a-1ec071ced1b1}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {51e4f694-79fd-40fe-9f79-27ad89c5abf5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {cc9343de-8fb1-45a5-9a0a-1ec071ced1b1}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {08a48a56-fdee-499e-9160-9feb863f5920}, !- Handle
  {51e4f694-79fd-40fe-9f79-27ad89c5abf5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {b28c683e-4311-4d9c-9aeb-a69ba3c2079b}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ed827f78-13da-449f-b075-cabd1afbab46}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d874781-423a-4c45-8501-ab8d85fe66ba}, !- Handle
  {b28c683e-4311-4d9c-9aeb-a69ba3c2079b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {a2e0f5d4-3219-4fd7-b52e-884870929475}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {2159221a-9c17-4ee0-87ef-a2389333dec6}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6f61e56-7f64-4eb0-9522-1ee46c0194b1}, !- Handle
  {a2e0f5d4-3219-4fd7-b52e-884870929475}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {2159221a-9c17-4ee0-87ef-a2389333dec6}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6deb967a-b2a5-40dd-ab5a-aede4c74124a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {cb557e4d-e8d5-4fa5-b4d2-dfd64f0f9c4e}, !- Handle
  {6deb967a-b2a5-40dd-ab5a-aede4c74124a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {23b676fd-c089-494d-b194-e6c1cf927b3f}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9df54eff-a359-4bdd-a69a-b5c5e284741f}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {1287ecc8-eccd-486e-8620-537a78e74ab5}, !- Handle
  {23b676fd-c089-494d-b194-e6c1cf927b3f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {9df54eff-a359-4bdd-a69a-b5c5e284741f}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c87f0019-e394-4202-9650-74cc7630f6f4}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9a1da139-8044-44cf-a595-e10b094a9348}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {87265c85-4072-4255-ba03-4656210458b3}, !- Handle
  {c87f0019-e394-4202-9650-74cc7630f6f4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {9a1da139-8044-44cf-a595-e10b094a9348}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3466d5d0-c82a-4230-8d15-46f14ec6804a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {03738295-ee02-469d-acaa-adac14aeed89}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {f62dfc40-ce96-4a43-9e69-0dcae7e27d9e}, !- Handle
  {3466d5d0-c82a-4230-8d15-46f14ec6804a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {03738295-ee02-469d-acaa-adac14aeed89}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {72f0a41c-cd31-42fd-a55f-18ad1827f716}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9a1da139-8044-44cf-a595-e10b094a9348}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {bb202a22-6627-4ee7-a1e5-288ac19e028f}, !- Handle
  {72f0a41c-cd31-42fd-a55f-18ad1827f716}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {dda25b1a-18b6-4c52-babb-a93360f950be}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {a2683a2a-2cab-46b0-8bd3-5083d2e3b838}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {b86688cc-5e0f-49d3-834b-4e79feea79d9}, !- Handle
  {dda25b1a-18b6-4c52-babb-a93360f950be}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {a2683a2a-2cab-46b0-8bd3-5083d2e3b838}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5bb2cd47-3921-4a33-9c0e-9d50f73ce6f2}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {af60a646-5013-403b-81cf-7a9257c211a3}, !- Handle
  {5bb2cd47-3921-4a33-9c0e-9d50f73ce6f2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e58a47e2-b63c-469c-8a94-5cc109a9bf18}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {af808094-9abd-479d-b8b5-45ac50afa56f}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {33b552e4-5181-41f4-9463-7b4d167c7731}, !- Handle
  {e58a47e2-b63c-469c-8a94-5cc109a9bf18}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {af808094-9abd-479d-b8b5-45ac50afa56f}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {42ef0eae-003b-481c-a957-423449301ba9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e3ec8c15-0fce-4d62-a28b-abf8807d69d6}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {e79f4f2a-3356-4c9e-aa73-4b0b9916a4a4}, !- Handle
  {42ef0eae-003b-481c-a957-423449301ba9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e3ec8c15-0fce-4d62-a28b-abf8807d69d6}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {719416e3-d8fc-4515-b797-566482deb72e}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {9074e3e8-de78-4650-96e7-c2492cb674f4}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {b582b1dc-fc21-4471-a907-c4cf53fffe6b}, !- Handle
  {719416e3-d8fc-4515-b797-566482deb72e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9074e3e8-de78-4650-96e7-c2492cb674f4}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46c04e85-66e4-42fe-8d78-4a7cee5abcaf}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {2744ede2-0ec0-440a-9b1b-f393048f05f2}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {3d5cdf5c-2871-4e8c-b1c9-99de4b129841}, !- Handle
  {46c04e85-66e4-42fe-8d78-4a7cee5abcaf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2744ede2-0ec0-440a-9b1b-f393048f05f2}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce0bee4e-3dde-40bd-b46a-1b683dadfee8}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {3ae9eb48-9f65-4e8f-9d03-cf4ca58510a1}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {317346c0-0e0f-443e-8431-03b946f69cbd}, !- Handle
  {ce0bee4e-3dde-40bd-b46a-1b683dadfee8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3ae9eb48-9f65-4e8f-9d03-cf4ca58510a1}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5441ab80-4a53-4e58-8ba5-12d344631191}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {af808094-9abd-479d-b8b5-45ac50afa56f}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {990883a7-a2ca-4ac6-be6c-f1c733c86e20}, !- Handle
  {5441ab80-4a53-4e58-8ba5-12d344631191}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {baa92035-afab-4581-9fd8-724cf2696393}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e3ec8c15-0fce-4d62-a28b-abf8807d69d6}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {bdf398ea-2e48-482f-8497-163e9237553d}, !- Handle
  {baa92035-afab-4581-9fd8-724cf2696393}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {36ab1d3f-f8ae-4fd4-bd7a-3e6b5b2d5926}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {9074e3e8-de78-4650-96e7-c2492cb674f4}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {d3d6159d-6502-4da5-ab50-9c3e8ed99ff7}, !- Handle
  {36ab1d3f-f8ae-4fd4-bd7a-3e6b5b2d5926}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {833e33e1-f50b-4c6a-a0be-594a1d22c16c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {2744ede2-0ec0-440a-9b1b-f393048f05f2}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {3401ec3e-eb52-4a70-9c22-05a9329f9750}, !- Handle
  {833e33e1-f50b-4c6a-a0be-594a1d22c16c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7f89d5ff-3b66-41e7-b101-8d2f50e4fe6d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {3ae9eb48-9f65-4e8f-9d03-cf4ca58510a1}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {47ec0d32-116a-45f7-9a3d-611f682e8533}, !- Handle
  {7f89d5ff-3b66-41e7-b101-8d2f50e4fe6d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f74b584a-ea44-4962-a890-0ec3f54799f4}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {080b2f98-d783-4203-bfdc-29241842416a}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {d5f180cc-64eb-4ddc-9066-6e7963d49673}, !- Handle
  {f74b584a-ea44-4962-a890-0ec3f54799f4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {080b2f98-d783-4203-bfdc-29241842416a}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6d3ba4a5-9293-4b5a-bcd3-a35ef1456de4}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {7045e229-3bbb-4919-a43d-41d4b27500af}, !- Handle
  {6d3ba4a5-9293-4b5a-bcd3-a35ef1456de4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {3bd3c649-41b2-4133-b1de-d397ca41a63b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {ce70b935-841e-4170-8256-57ccdfa5a2c4}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b50af2a9-000c-4a5f-8f04-fde84e6eda97}, !- Handle
  {3bd3c649-41b2-4133-b1de-d397ca41a63b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ce70b935-841e-4170-8256-57ccdfa5a2c4}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a992b24b-cc3e-4b94-b37a-eeeee3d80671}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {dcbd4015-87a1-4979-a636-eb50d2472cb1}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {ac251f23-35db-4bcf-864e-090139b23aa6}, !- Handle
  {a992b24b-cc3e-4b94-b37a-eeeee3d80671}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {dcbd4015-87a1-4979-a636-eb50d2472cb1}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f694664-707b-4ba3-9229-06ae3cb84666}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {e1bf251c-645b-4f25-9d0f-d5695da4651c}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {f12bd175-98cc-4f72-8486-cedc0e85aa6d}, !- Handle
  {2f694664-707b-4ba3-9229-06ae3cb84666}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e1bf251c-645b-4f25-9d0f-d5695da4651c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ca25a108-ffd6-48c8-a798-2aa97053d423}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {47134b32-a81d-427e-873d-35f4278f0d80}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {1dd43313-be5a-4886-8f4c-9bfc67d88949}, !- Handle
  {ca25a108-ffd6-48c8-a798-2aa97053d423}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {47134b32-a81d-427e-873d-35f4278f0d80}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a37e317e-8c67-4c28-b010-3cd34143d04a}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {859d17e9-cd0f-4f5d-8ba0-dbf12244b893}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9765c17d-38ba-40ff-8f83-f213d184f00e}, !- Handle
  {a37e317e-8c67-4c28-b010-3cd34143d04a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {859d17e9-cd0f-4f5d-8ba0-dbf12244b893}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9859436c-4bae-4341-b574-d0fcbe4c32f7}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {fea4db74-8e23-491b-87f0-e23847f2ced8}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {5c6bbd11-7a9e-48fa-b647-f599fe35f423}, !- Handle
  {9859436c-4bae-4341-b574-d0fcbe4c32f7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {fea4db74-8e23-491b-87f0-e23847f2ced8}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9153f211-108d-4850-b3eb-63cb965eb4a0}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {ab89af37-bc57-412e-9e8b-ac1b9df01c22}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {459de14f-92dd-49f4-94af-1da1daa2cadf}, !- Handle
  {9153f211-108d-4850-b3eb-63cb965eb4a0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {ab89af37-bc57-412e-9e8b-ac1b9df01c22}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {43cc7bd4-de8b-4f37-9805-8ae6e562c41b}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {fea4db74-8e23-491b-87f0-e23847f2ced8}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d8d2cf4f-ccb8-4f11-8d71-d87810874730}, !- Handle
  {43cc7bd4-de8b-4f37-9805-8ae6e562c41b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {22847bd3-2839-48da-ba6c-6c887c3dc4f8}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {ab89af37-bc57-412e-9e8b-ac1b9df01c22}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {ef05479f-62b9-465e-aba3-8eef6513fdbf}, !- Handle
  {22847bd3-2839-48da-ba6c-6c887c3dc4f8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {e2b4e34c-18fb-4420-8efe-9ecb7e7a79d0}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {b9b5944f-1d6b-4574-928a-5c00d75e257e}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3ca26a07-e9ba-4c1c-b147-394f2da517c1}, !- Handle
  {e2b4e34c-18fb-4420-8efe-9ecb7e7a79d0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {b9b5944f-1d6b-4574-928a-5c00d75e257e}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {15d846da-f7f2-406f-9c4b-d82f7f30a212}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {5b8b31eb-e7cc-46a8-9efd-f93dbb0dd54c}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b612890-6185-4fc4-bdac-67da2fea6646}, !- Handle
  {15d846da-f7f2-406f-9c4b-d82f7f30a212}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {5b8b31eb-e7cc-46a8-9efd-f93dbb0dd54c}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7799ee04-def8-432a-abd2-c55628f8c6b1}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {d0479351-a5aa-456e-b963-3596866a35e9}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61c4bd5-1809-4741-835f-ec8bdb83d12b}, !- Handle
  {7799ee04-def8-432a-abd2-c55628f8c6b1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {d0479351-a5aa-456e-b963-3596866a35e9}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {74aee09a-3913-4423-bed1-cc168f03542d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {4c5720b7-a6f8-49a7-9668-6a4a99eed692}, !- Handle
  {74aee09a-3913-4423-bed1-cc168f03542d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7cdf679b-087c-4529-837f-37db247d5b32}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Construction,
  {a8b07401-69bf-4c63-be04-e6995b00aa4c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6ab4ba51-47ec-4002-aa74-b77d98cd6737}; !- Layer 1

OS:StandardsInformation:Construction,
  {dabfdbbc-faf5-48c5-bb06-4b8255a974b6}, !- Handle
  {a8b07401-69bf-4c63-be04-e6995b00aa4c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6ab4ba51-47ec-4002-aa74-b77d98cd6737}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:Construction,
  {7131ddb0-4bfc-48f6-bfdf-bd9777b6a8e2}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {8402696e-77d6-46a2-b43b-4b12ad68a079}; !- Layer 1

OS:StandardsInformation:Construction,
  {94802839-8ad6-470a-9f5f-bbb17722c7ec}, !- Handle
  {7131ddb0-4bfc-48f6-bfdf-bd9777b6a8e2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8402696e-77d6-46a2-b43b-4b12ad68a079}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:Construction,
  {3cdb45d1-a5e2-41dc-bf9a-84f56e392849}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {b196d01a-e522-4aeb-bfbc-a3b2bb09e0be}; !- Layer 1

OS:StandardsInformation:Construction,
  {6a6e41f0-2580-40e9-a5eb-83d715eb5481}, !- Handle
  {3cdb45d1-a5e2-41dc-bf9a-84f56e392849}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {b196d01a-e522-4aeb-bfbc-a3b2bb09e0be}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {546571e3-2ebe-4198-8771-db247987ef74}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {52cb77a3-6e87-4a13-b02e-8e0bce880064}; !- Layer 1

OS:StandardsInformation:Construction,
  {5454fbf7-2c89-4d44-b145-2a6dee30261e}, !- Handle
  {546571e3-2ebe-4198-8771-db247987ef74}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {52cb77a3-6e87-4a13-b02e-8e0bce880064}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:Construction,
  {d8bf48fb-c87c-45fd-af6d-6816a6f1e383}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {95ae1abe-4563-481c-a8b6-89aa1e800a14}; !- Layer 1

OS:StandardsInformation:Construction,
  {f0e19d5a-86c6-4209-ade2-2a253365bdd1}, !- Handle
  {d8bf48fb-c87c-45fd-af6d-6816a6f1e383}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {95ae1abe-4563-481c-a8b6-89aa1e800a14}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {6bf0ecc0-77c6-4d86-9c3d-ff9f63479844}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {c1f1bd35-438f-4fd8-b9e8-d1ba0a3bfa35}; !- Layer 1

OS:StandardsInformation:Construction,
  {fc4c99cf-5358-4b97-a030-61fe4bf7feb6}, !- Handle
  {6bf0ecc0-77c6-4d86-9c3d-ff9f63479844}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c1f1bd35-438f-4fd8-b9e8-d1ba0a3bfa35}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:Construction,
  {1d28aa5b-4f9a-43fc-ad44-1ce92bcfdf50}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {69570f21-67bd-4115-af33-39d290c70877}; !- Layer 1

OS:StandardsInformation:Construction,
  {6c3f7253-1d82-4ecd-9959-cf80afe8b22a}, !- Handle
  {1d28aa5b-4f9a-43fc-ad44-1ce92bcfdf50}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {69570f21-67bd-4115-af33-39d290c70877}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {07d9c156-82da-4d9d-b35d-0f6aec690c5d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {333413a8-383f-49df-9130-ca720a8dd954}; !- Layer 1

OS:StandardsInformation:Construction,
  {e7e8ff75-5f36-4305-991a-d98d3701aebc}, !- Handle
  {07d9c156-82da-4d9d-b35d-0f6aec690c5d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {333413a8-383f-49df-9130-ca720a8dd954}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {0ec4f087-9649-4262-b548-a1fab205bb2e}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {8eb9768c-83ce-42ce-bc0a-95941909c18d}; !- Layer 1

OS:StandardsInformation:Construction,
  {4643aa95-e599-43d4-aa08-6bd81d7f14ee}, !- Handle
  {0ec4f087-9649-4262-b548-a1fab205bb2e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8eb9768c-83ce-42ce-bc0a-95941909c18d}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {f1268307-07de-4732-ac5b-6e915d77d53e}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {69570f21-67bd-4115-af33-39d290c70877}; !- Layer 1

OS:StandardsInformation:Construction,
  {e3ef9aad-3e6d-4a0c-8731-209dda8ea859}, !- Handle
  {f1268307-07de-4732-ac5b-6e915d77d53e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d04663b2-f84c-4343-9649-1e1226501126}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {b196d01a-e522-4aeb-bfbc-a3b2bb09e0be}; !- Layer 1

OS:StandardsInformation:Construction,
  {0bb4d741-23ce-498b-b386-7d56b3794707}, !- Handle
  {d04663b2-f84c-4343-9649-1e1226501126}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ae846160-520c-49ab-954a-1bce080cbfd5}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {afb964b0-3d56-407f-a30c-ca7fdea299c6}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f152741-d65a-4c0e-a87b-b64ec18b615e}, !- Handle
  {ae846160-520c-49ab-954a-1bce080cbfd5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {afb964b0-3d56-407f-a30c-ca7fdea299c6}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {1220a9fc-6f4d-4012-bc62-df1dac29dcfa}, !- Handle
  ASHRAE 90.1-2007 AtticFloor ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {cb1f87b4-41e0-4d64-99d3-50cbbbc97c20}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {57c41824-daf4-4360-8564-520f1f0dabf1}, !- Handle
  {1220a9fc-6f4d-4012-bc62-df1dac29dcfa}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {cb1f87b4-41e0-4d64-99d3-50cbbbc97c20}, !- Handle
  AtticFloor Insulation R-27.44 IP,       !- Name
  MediumRough,                            !- Roughness
  0.2367936460206,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b09a7081-5a93-4ccb-8eaf-505bfa9c8ff5}, !- Handle
  ASHRAE 90.1-2007 AtticFloor ClimateZone 1-2 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {153b8d47-393e-47f0-94d1-85f580c402ef}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {7b839cb3-a9ea-4d3c-b77a-e68c3dca049a}, !- Handle
  {b09a7081-5a93-4ccb-8eaf-505bfa9c8ff5}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {153b8d47-393e-47f0-94d1-85f580c402ef}, !- Handle
  AtticFloor Insulation R-10.37 IP,       !- Name
  MediumRough,                            !- Roughness
  0.0895235831983388,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1d3c6ccd-d1d8-4f60-8e6f-26279c31c98a}, !- Handle
  ASHRAE 90.1-2007 AtticFloor ClimateZone 2-7, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {9cdb5473-9b57-424e-b30d-082529f8936b}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a15fb3a9-4a7d-4c4d-aa06-fa9572b7123c}, !- Handle
  {1d3c6ccd-d1d8-4f60-8e6f-26279c31c98a}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {9cdb5473-9b57-424e-b30d-082529f8936b}, !- Handle
  AtticFloor Insulation R-35.07 IP,       !- Name
  MediumRough,                            !- Roughness
  0.302595163414,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e23fe07c-80d1-467c-8e99-78908e127091}, !- Handle
  ASHRAE 90.1-2007 AtticFloor ClimateZone 3-5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {6316e322-9355-4455-981e-9db24b0458e5}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {acbf97d0-c037-4022-956d-68520c3566b8}, !- Handle
  {e23fe07c-80d1-467c-8e99-78908e127091}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {6316e322-9355-4455-981e-9db24b0458e5}, !- Handle
  AtticFloor Insulation R-16.90 IP,       !- Name
  MediumRough,                            !- Roughness
  0.14580664213431,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {141b70cc-b628-4433-b6c5-9dd901ade552}, !- Handle
  ASHRAE 90.1-2007 AtticFloor ClimateZone 6-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {cb1f87b4-41e0-4d64-99d3-50cbbbc97c20}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {0d361de0-63cd-4cc4-8e45-2b20737978db}, !- Handle
  {141b70cc-b628-4433-b6c5-9dd901ade552}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {6e2f4851-0fb2-412d-905f-41f0005bdd5e}, !- Handle
  ASHRAE 90.1-2007 AtticFloor ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {dbf14e80-b7eb-4bba-9d28-2d31cb8b9eac}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {aade8767-26f5-4179-892b-f324f6f35c66}, !- Handle
  {6e2f4851-0fb2-412d-905f-41f0005bdd5e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {dbf14e80-b7eb-4bba-9d28-2d31cb8b9eac}, !- Handle
  AtticFloor Insulation R-45.65 IP,       !- Name
  MediumRough,                            !- Roughness
  0.393911555076,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {64ed3ea0-766e-49e6-89fc-48ca0a768855}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {fbb28349-4ca8-4ce3-9e64-c4f762b7e1a0}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {8499ecbb-3984-462b-a587-02d3249000b8}, !- Handle
  {64ed3ea0-766e-49e6-89fc-48ca0a768855}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {fbb28349-4ca8-4ce3-9e64-c4f762b7e1a0}, !- Handle
  IEAD Roof Insulation R-14.76 IP,        !- Name
  MediumRough,                            !- Roughness
  0.127332647972538,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b517bd30-5064-45c7-86a0-a4583b44fe36}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 1-2 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {e948caad-6912-446d-8bac-d9362668ffbe}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {a45b3526-2c11-4b57-9ba3-365d47e0e996}, !- Handle
  {b517bd30-5064-45c7-86a0-a4583b44fe36}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e948caad-6912-446d-8bac-d9362668ffbe}, !- Handle
  IEAD Roof Insulation R-3.47 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0299424597486326,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e5227eed-4a51-484a-b484-18899c96e422}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {aeac198f-5c68-4e00-9a45-f494b89dcf29}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {64ba00b0-d131-4061-b77e-4816889969e4}, !- Handle
  {e5227eed-4a51-484a-b484-18899c96e422}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {aeac198f-5c68-4e00-9a45-f494b89dcf29}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5e0ce944-b3dd-433e-b4ff-1a9ff746eb1a}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 3-4 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {e8ce33ff-859e-41f2-9fbc-451e0990756b}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {5b182325-f838-498a-98ae-c204f556dda4}, !- Handle
  {5e0ce944-b3dd-433e-b4ff-1a9ff746eb1a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e8ce33ff-859e-41f2-9fbc-451e0990756b}, !- Handle
  IEAD Roof Insulation R-4.66 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0402389797417249,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {315d824b-f1f2-4e46-a828-81c9300cd22c}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {d1cfee5d-c005-48f5-8f30-bd846607ce43}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {185945f0-d7fa-4daf-9914-e96f11b54b16}, !- Handle
  {315d824b-f1f2-4e46-a828-81c9300cd22c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d1cfee5d-c005-48f5-8f30-bd846607ce43}, !- Handle
  IEAD Roof Insulation R-7.29 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0628740186509093,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6b794a9d-6f1f-4177-ba8a-cccf5a4d5903}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 6-7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {a3a31d23-ff62-458b-a886-aceb9f0d87a6}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {826e9f3d-f2ed-43de-b5a7-36491ae1a6c5}, !- Handle
  {6b794a9d-6f1f-4177-ba8a-cccf5a4d5903}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {a3a31d23-ff62-458b-a886-aceb9f0d87a6}, !- Handle
  IEAD Roof Insulation R-9.64 IP,         !- Name
  MediumRough,                            !- Roughness
  0.083147297227873,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {804d74db-9769-4e39-81c3-54b8f2c6741a}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {fbb28349-4ca8-4ce3-9e64-c4f762b7e1a0}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {16669020-3d1f-44ee-8f3e-03696201345e}, !- Handle
  {804d74db-9769-4e39-81c3-54b8f2c6741a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {85034331-5629-4666-a2c8-a139e3159bea}, !- Handle
  ASHRAE 90.1-2007 ExtRoof Metal ClimateZone 1 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {33bf9c79-91da-4455-a74f-f47e1d00cfce}, !- Handle
  {85034331-5629-4666-a2c8-a139e3159bea}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b125b4a6-1bb6-4389-a9c6-15545bf86138}, !- Handle
  ASHRAE 90.1-2007 ExtRoof Metal ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9e90f6d1-f8dd-4eb5-9ef9-b0078237f71c}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {e5e0521b-72b1-4141-a03b-2d495e8abc9a}, !- Handle
  {b125b4a6-1bb6-4389-a9c6-15545bf86138}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {9e90f6d1-f8dd-4eb5-9ef9-b0078237f71c}, !- Handle
  Metal Roof Insulation R-14.60 IP,       !- Name
  MediumRough,                            !- Roughness
  0.1260257871656,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {43d7fdd7-7f93-4fd0-90fe-7d6b3665ee74}, !- Handle
  ASHRAE 90.1-2007 ExtRoof Metal ClimateZone 2 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {ad537ac3-a901-4405-a55e-ac53ae5ed4b9}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {6867e092-1623-423b-b477-d10ed230c98c}, !- Handle
  {43d7fdd7-7f93-4fd0-90fe-7d6b3665ee74}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ad537ac3-a901-4405-a55e-ac53ae5ed4b9}, !- Handle
  Metal Roof Insulation R-5.21 IP,        !- Name
  MediumRough,                            !- Roughness
  0.0449388504574,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {27ef0546-5a70-4d20-a681-3787b68b6ff3}, !- Handle
  ASHRAE 90.1-2007 ExtRoof Metal ClimateZone 3-7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {5f920227-6e1c-4152-a40f-005434c120e4}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {290f6da4-d77c-4bf6-8098-68c44805c66b}, !- Handle
  {27ef0546-5a70-4d20-a681-3787b68b6ff3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5f920227-6e1c-4152-a40f-005434c120e4}, !- Handle
  Metal Roof Insulation R-9.53 IP,        !- Name
  MediumRough,                            !- Roughness
  0.0822286788494,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3dc70f84-b4e6-4dfd-82b4-0b03f6c7a39f}, !- Handle
  ASHRAE 90.1-2007 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {587e0b77-edb0-4972-bc2b-d3f601fb8a02}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {9c7979db-dbee-4980-ad35-8b01885860cc}, !- Handle
  {3dc70f84-b4e6-4dfd-82b4-0b03f6c7a39f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {587e0b77-edb0-4972-bc2b-d3f601fb8a02}, !- Handle
  Metal Roof Insulation R-19.63 IP,       !- Name
  MediumRough,                            !- Roughness
  0.169375986241,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {375ab4dc-14cb-4508-836e-8119c5664a4b}, !- Handle
  ASHRAE 90.1-2007 ExtRoof Metal ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {987e848a-8a5b-4a4f-b1e4-1b8497bbb1ec}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {28835a99-ba72-4cf1-bb7b-c179b0ac7d46}, !- Handle
  {375ab4dc-14cb-4508-836e-8119c5664a4b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {987e848a-8a5b-4a4f-b1e4-1b8497bbb1ec}, !- Handle
  Metal Roof Insulation R-13.11 IP,       !- Name
  MediumRough,                            !- Roughness
  0.1131185664472,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cbf87967-505d-4e84-b491-8e8d66e36d18}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d35123d-db9b-447a-96c7-ed4950e33bc1}, !- Handle
  {cbf87967-505d-4e84-b491-8e8d66e36d18}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f62c11e0-44e3-49f9-a1d0-bd08e147115b}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 1-4 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {149598bc-b34a-40c1-ae30-4489b639a402}, !- Handle
  {f62c11e0-44e3-49f9-a1d0-bd08e147115b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {33224146-68f3-499e-8ebc-5624b277c61a}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {5e3c9f75-5dd8-43b6-a835-3449612a9d51}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf9b8e38-3398-4c3b-a88a-e199012d1323}, !- Handle
  {33224146-68f3-499e-8ebc-5624b277c61a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {5e3c9f75-5dd8-43b6-a835-3449612a9d51}, !- Handle
  Mass Wall Insulation R-4.23 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0365371685816,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {99c8d890-14c1-4ef9-a40c-1ea5f2a7bca3}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {cbeec8bb-30ab-4820-a7a8-736db06b3891}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {7b879103-c43f-4b3f-a7d6-daebbc577dbc}, !- Handle
  {99c8d890-14c1-4ef9-a40c-1ea5f2a7bca3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {cbeec8bb-30ab-4820-a7a8-736db06b3891}, !- Handle
  Mass Wall Insulation R-5.74 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0495465462712,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c61eaf38-efbf-41c6-adbd-87541711dbba}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e89e21b4-66c0-44e3-869d-262556505978}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {7c5ff07d-8687-42db-8d14-3b50790863e0}, !- Handle
  {c61eaf38-efbf-41c6-adbd-87541711dbba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e89e21b4-66c0-44e3-869d-262556505978}, !- Handle
  Mass Wall Insulation R-7.23 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0623638212208,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e1584290-0423-4127-9802-92d3638ecfa9}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {ae89d573-d76b-42c9-b6bf-99597ecf4888}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {8f13b60f-cad8-408b-8f37-051239df606c}, !- Handle
  {e1584290-0423-4127-9802-92d3638ecfa9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ae89d573-d76b-42c9-b6bf-99597ecf4888}, !- Handle
  Mass Wall Insulation R-8.72 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0752710419392,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5ffb2a5e-d673-48fa-bbc9-495923672031}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5-6 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {5e3c9f75-5dd8-43b6-a835-3449612a9d51}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {7305c2af-1e24-4013-a11d-145fd8684931}, !- Handle
  {5ffb2a5e-d673-48fa-bbc9-495923672031}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4f82c82c-d381-4704-8d83-04747750767c}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {1f1e3430-f66c-4159-9214-f13148e683a2}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {23bc904f-5c86-47f5-8315-2d1b62eca565}, !- Handle
  {4f82c82c-d381-4704-8d83-04747750767c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1f1e3430-f66c-4159-9214-f13148e683a2}, !- Handle
  Mass Wall Insulation R-10.11 IP,        !- Name
  MediumRough,                            !- Roughness
  0.0872563183242,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9c2b80f-a2e0-4457-a922-9a7c9ad8f262}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {cbeec8bb-30ab-4820-a7a8-736db06b3891}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {52dc9b9e-ddf7-40c1-b246-9d62c9afac0b}, !- Handle
  {c9c2b80f-a2e0-4457-a922-9a7c9ad8f262}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e2554998-1620-4d25-9040-a2ca22dc29da}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {b13171f8-a039-4964-95bb-9cbdf4aaf410}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {649e9cb5-f4f7-4100-ad78-9312417552db}, !- Handle
  {e2554998-1620-4d25-9040-a2ca22dc29da}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b13171f8-a039-4964-95bb-9cbdf4aaf410}, !- Handle
  Mass Wall Insulation R-11.70 IP,        !- Name
  MediumRough,                            !- Roughness
  0.1009296618182,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6a32d53d-48f4-40db-9c23-dc472a9eaa8e}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e89e21b4-66c0-44e3-869d-262556505978}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {0e733ec6-d941-4db2-b33d-f12a52dea8e3}, !- Handle
  {6a32d53d-48f4-40db-9c23-dc472a9eaa8e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {314a26fe-2636-4544-9b34-8106fcaf95fc}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone alt-res 1, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {5e3c9f75-5dd8-43b6-a835-3449612a9d51}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {b20642a2-1740-4321-bb4c-afc6ce937496}, !- Handle
  {314a26fe-2636-4544-9b34-8106fcaf95fc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9f81ed77-397e-443e-ab9b-172a13e23322}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone alt-res 2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {cbeec8bb-30ab-4820-a7a8-736db06b3891}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {5c63e4de-c72d-4d10-9a5b-68f121657749}, !- Handle
  {9f81ed77-397e-443e-ab9b-172a13e23322}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cb066032-ed0a-4cfc-9e16-7f6cf86d2b5e}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e89e21b4-66c0-44e3-869d-262556505978}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {f228a9db-02a1-4c2d-bbdb-3e7aab61faf7}, !- Handle
  {cb066032-ed0a-4cfc-9e16-7f6cf86d2b5e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0b46e3da-1523-43f7-a1b6-5addd18e9f1f}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {ae89d573-d76b-42c9-b6bf-99597ecf4888}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {18e2c645-aa6c-4136-a37c-add050ee7512}, !- Handle
  {0b46e3da-1523-43f7-a1b6-5addd18e9f1f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {85d733f7-641a-4be3-83fb-7ec6413bd19f}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone alt-res 5, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {1f1e3430-f66c-4159-9214-f13148e683a2}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {2115c5cd-3e88-4e67-b637-5254384c82e7}, !- Handle
  {85d733f7-641a-4be3-83fb-7ec6413bd19f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {018082dd-c7a6-4fb2-a813-7733f0af35a9}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone alt-res 6-7, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {b13171f8-a039-4964-95bb-9cbdf4aaf410}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {d4e0fc99-e2d9-42b9-9683-5cb4ea99afd4}, !- Handle
  {018082dd-c7a6-4fb2-a813-7733f0af35a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {caa1835a-4545-49cf-90d1-4571ea431ff4}, !- Handle
  ASHRAE 90.1-2007 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {43574e81-9d44-407d-88b3-94f40d19cb3b}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {e94f35aa-057b-45dd-8b25-4aad9e792278}, !- Handle
  {caa1835a-4545-49cf-90d1-4571ea431ff4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {43574e81-9d44-407d-88b3-94f40d19cb3b}, !- Handle
  Mass Wall Insulation R-16.84 IP,        !- Name
  MediumRough,                            !- Roughness
  0.145338811602258,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d788beb-b3f8-4f25-a7de-5437209fe4be}, !- Handle
  ASHRAE 90.1-2007 ExtWall Metal ClimateZone 1 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {c172e2c9-fd31-44ae-8a9d-f94dbf79c5a9}, !- Handle
  {3d788beb-b3f8-4f25-a7de-5437209fe4be}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {d1115d5a-d503-4d12-86cb-1df7fe25ff61}, !- Handle
  ASHRAE 90.1-2007 ExtWall Metal ClimateZone 1-6, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {9a8cef74-1078-4303-bcdb-cbe5fb713fd2}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {0d77a4a1-9411-4b4f-9848-28d406ae42ce}, !- Handle
  {d1115d5a-d503-4d12-86cb-1df7fe25ff61}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {9a8cef74-1078-4303-bcdb-cbe5fb713fd2}, !- Handle
  Metal Building Wall Insulation R-7.55 IP, !- Name
  MediumRough,                            !- Roughness
  0.0651403639024,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cdf2585d-53a8-4d58-9b1c-4d5c0a8a6e26}, !- Handle
  ASHRAE 90.1-2007 ExtWall Metal ClimateZone 2-3 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {be55049f-6ebf-4c71-994b-dfb69999501e}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9040e946-12b3-45a4-9111-311a81d19dae}, !- Handle
  {cdf2585d-53a8-4d58-9b1c-4d5c0a8a6e26}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {be55049f-6ebf-4c71-994b-dfb69999501e}, !- Handle
  Metal Building Wall Insulation R-4.14 IP, !- Name
  MediumRough,                            !- Roughness
  0.0356729086642,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {10be257f-3534-47a4-9213-831824226157}, !- Handle
  ASHRAE 90.1-2007 ExtWall Metal ClimateZone 4 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {5a5ad077-b432-49ee-8fa3-0ad561154010}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3163db95-d46e-44e3-8458-70b29c3404d4}, !- Handle
  {10be257f-3534-47a4-9213-831824226157}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5a5ad077-b432-49ee-8fa3-0ad561154010}, !- Handle
  Metal Building Wall Insulation R-6.16 IP, !- Name
  MediumRough,                            !- Roughness
  0.0531725010716,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {35543327-c176-4479-8ca7-1fc64176fe13}, !- Handle
  ASHRAE 90.1-2007 ExtWall Metal ClimateZone 5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {ad1e1f4d-439a-45ad-9e90-235083ff5e4c}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d26d0adf-7713-4257-ba6f-a48f9e6e8e55}, !- Handle
  {35543327-c176-4479-8ca7-1fc64176fe13}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ad1e1f4d-439a-45ad-9e90-235083ff5e4c}, !- Handle
  Metal Building Wall Insulation R-6.83 IP, !- Name
  MediumRough,                            !- Roughness
  0.0589317165026,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5101fbcc-67f1-4fa7-9d10-4f5fe77a4116}, !- Handle
  ASHRAE 90.1-2007 ExtWall Metal ClimateZone 6-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {9a8cef74-1078-4303-bcdb-cbe5fb713fd2}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {88241726-c699-4375-81fe-5d94a219b944}, !- Handle
  {5101fbcc-67f1-4fa7-9d10-4f5fe77a4116}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {22ac399f-4882-4654-a146-71b2a1d7ebff}, !- Handle
  ASHRAE 90.1-2007 ExtWall Metal ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {1cccae19-818f-438a-8077-01fc4410fcd1}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {05ba7ea4-c7ea-473a-adf6-783ca248d43f}, !- Handle
  {22ac399f-4882-4654-a146-71b2a1d7ebff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {1cccae19-818f-438a-8077-01fc4410fcd1}, !- Handle
  Metal Building Wall Insulation R-16.24 IP, !- Name
  MediumRough,                            !- Roughness
  0.1401669659952,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b6ad7210-38e1-4f91-83c5-42576d489dab}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone 1 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {0552e220-dbf0-434f-907e-113dc91d6c87}, !- Handle
  {b6ad7210-38e1-4f91-83c5-42576d489dab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {989c11dc-2104-4bf6-8c8b-c69e28eebb41}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dde125d4-2ed3-4323-aede-239df9925aaa}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {5c60869f-93df-4758-923f-003eff197a5a}, !- Handle
  {989c11dc-2104-4bf6-8c8b-c69e28eebb41}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {dde125d4-2ed3-4323-aede-239df9925aaa}, !- Handle
  Steel Frame Wall Insulation R-6.25 IP,  !- Name
  MediumRough,                            !- Roughness
  0.0539130178278,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef991235-2fb9-457b-9aa4-2d0307447e76}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone 2-7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dde125d4-2ed3-4323-aede-239df9925aaa}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {69d82104-92e0-415e-b8aa-116cc75b140c}, !- Handle
  {ef991235-2fb9-457b-9aa4-2d0307447e76}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {00395c89-b3ad-4f07-8131-65e9d001b7ec}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {0db323e9-6674-48bf-ae74-3e8036d9c069}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {1cc3509c-246c-48a2-af47-35abf0788183}, !- Handle
  {00395c89-b3ad-4f07-8131-65e9d001b7ec}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {0db323e9-6674-48bf-ae74-3e8036d9c069}, !- Handle
  Steel Frame Wall Insulation R-10.09 IP, !- Name
  MediumRough,                            !- Roughness
  0.087052030874,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e748e6c0-1d23-4064-82f2-1af17c8172aa}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {863326f4-3651-417b-abf9-47fb62b23ffe}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {6fc7dd2d-b548-4d53-8352-1b9d24d24ea0}, !- Handle
  {e748e6c0-1d23-4064-82f2-1af17c8172aa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {863326f4-3651-417b-abf9-47fb62b23ffe}, !- Handle
  Steel Frame Wall Insulation R-13.81 IP, !- Name
  MediumRough,                            !- Roughness
  0.119155449776,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2fadbc8c-538f-4eea-80d0-4322d6805939}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {0db323e9-6674-48bf-ae74-3e8036d9c069}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {8ae027d2-7c1d-4a6b-95af-346c9782f1d2}, !- Handle
  {2fadbc8c-538f-4eea-80d0-4322d6805939}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {5df68e38-f4a9-4bd5-bfc6-e01bcaa20dbb}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 1, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dde125d4-2ed3-4323-aede-239df9925aaa}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {4e6252fc-6f43-400f-907c-dc7c70af47f4}, !- Handle
  {5df68e38-f4a9-4bd5-bfc6-e01bcaa20dbb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {2710323e-33b9-465e-9603-4656eef3364b}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 2-6, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {863326f4-3651-417b-abf9-47fb62b23ffe}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {1a80a65d-4d3f-4d64-9db2-a5a4ad656b9b}, !- Handle
  {2710323e-33b9-465e-9603-4656eef3364b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {3ab22a56-f9d6-44a8-97f6-561aee1fcb42}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {7dd00d3d-08aa-433b-8fab-88d95f3387c1}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {55c48beb-fc9e-4a2a-aa4b-35497ed34922}, !- Handle
  {3ab22a56-f9d6-44a8-97f6-561aee1fcb42}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {7dd00d3d-08aa-433b-8fab-88d95f3387c1}, !- Handle
  Steel Frame Wall Insulation R-21.99 IP, !- Name
  MediumRough,                            !- Roughness
  0.1897829713604,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d5fcc922-b4bf-4dd6-8465-5d39ad114052}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {08598705-3295-4dd0-8011-ec1f2d13c8fe}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {ef5426fb-1ccc-424f-b51d-59d2180ac160}, !- Handle
  {d5fcc922-b4bf-4dd6-8465-5d39ad114052}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {08598705-3295-4dd0-8011-ec1f2d13c8fe}, !- Handle
  Steel Frame Wall Insulation R-25.21 IP, !- Name
  MediumRough,                            !- Roughness
  0.2175480904046,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {786dba8d-8e03-4774-8ce0-e044aaad78e7}, !- Handle
  ASHRAE 90.1-2007 ExtWall WoodFrame ClimateZone 1 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {0459ff96-dca6-4938-b197-256dfecfe45d}, !- Handle
  {786dba8d-8e03-4774-8ce0-e044aaad78e7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {b0ff27cd-f1fe-44de-803a-f13cbd3371e6}, !- Handle
  ASHRAE 90.1-2007 ExtWall WoodFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dbb65f2e-b7d5-4e1d-9870-ec44f44ae978}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b20260cb-c73a-4e99-8578-091896a7de89}, !- Handle
  {b0ff27cd-f1fe-44de-803a-f13cbd3371e6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {dbb65f2e-b7d5-4e1d-9870-ec44f44ae978}, !- Handle
  Wood Frame Wall Insulation R-9.42 IP,   !- Name
  MediumRough,                            !- Roughness
  0.0812806297422,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a71c3675-82b8-4ed4-ac85-804e3dd72f00}, !- Handle
  ASHRAE 90.1-2007 ExtWall WoodFrame ClimateZone 2-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dbb65f2e-b7d5-4e1d-9870-ec44f44ae978}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {da08e354-01c4-4627-be01-d10f296fcb65}, !- Handle
  {a71c3675-82b8-4ed4-ac85-804e3dd72f00}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {92bde914-70f1-4ad2-91c0-6cf0bf22c2fa}, !- Handle
  ASHRAE 90.1-2007 ExtWall WoodFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {7fb1f5c5-5a37-45e2-bffb-d6a9c6aa5fe0}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a00983a7-9024-47af-ace4-ef8e52346006}, !- Handle
  {92bde914-70f1-4ad2-91c0-6cf0bf22c2fa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {7fb1f5c5-5a37-45e2-bffb-d6a9c6aa5fe0}, !- Handle
  Wood Frame Wall Insulation R-13.81 IP,  !- Name
  MediumRough,                            !- Roughness
  0.119155449776,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3deab932-6880-4ea0-b0a1-927006a35d67}, !- Handle
  ASHRAE 90.1-2007 ExtWall WoodFrame ClimateZone 6-7, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {4db1566f-90cb-4adb-84e3-5840f4f23bfd}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b2f08c42-29a0-4ae8-8c1a-0c01930e5a9e}, !- Handle
  {3deab932-6880-4ea0-b0a1-927006a35d67}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {4db1566f-90cb-4adb-84e3-5840f4f23bfd}, !- Handle
  Wood Frame Wall Insulation R-17.79 IP,  !- Name
  MediumRough,                            !- Roughness
  0.1535249923652,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2896354-a647-4128-9eb3-1d4fdde9accd}, !- Handle
  ASHRAE 90.1-2007 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {49f341ee-8a0b-48a5-919c-5dd20d57e37d}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a1f25cd-eec9-430d-aa0e-116de51ecb52}, !- Handle
  {e2896354-a647-4128-9eb3-1d4fdde9accd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {49f341ee-8a0b-48a5-919c-5dd20d57e37d}, !- Handle
  Wood Frame Wall Insulation R-25.96 IP,  !- Name
  MediumRough,                            !- Roughness
  0.2240266181892,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {22c5200d-4c22-43cf-875b-5dc1eb66b013}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {12766266-f489-47d7-8a7c-51fa890e0f61}, !- Handle
  {22c5200d-4c22-43cf-875b-5dc1eb66b013}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {72ecc747-0a90-481c-af38-8a938c3bdebe}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 1-5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {afb964b0-3d56-407f-a30c-ca7fdea299c6}; !- Layer 1

OS:StandardsInformation:Construction,
  {60b6d70e-28d3-4d82-a82d-4559312be774}, !- Handle
  {72ecc747-0a90-481c-af38-8a938c3bdebe}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {55fc1b15-28ba-4340-b3ae-fdfdf2c0b331}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {01457835-98af-4ed8-878f-8145b8b0ea52}; !- Layer 1

OS:StandardsInformation:Construction,
  {cad3cc9d-05e5-486e-a2f2-5cbb771d7d8c}, !- Handle
  {55fc1b15-28ba-4340-b3ae-fdfdf2c0b331}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {01457835-98af-4ed8-878f-8145b8b0ea52}, !- Handle
  Fixed Window 4.26/0.25/0.16,            !- Name
  4.25869750583511,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:Construction,
  {3aef57f4-3d1a-4923-bbdb-d0a565983525}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {f1b6f66a-d75d-4675-9cff-b2363212aa6b}; !- Layer 1

OS:StandardsInformation:Construction,
  {613aaa54-e5da-40d3-beec-a51bca608c05}, !- Handle
  {3aef57f4-3d1a-4923-bbdb-d0a565983525}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f1b6f66a-d75d-4675-9cff-b2363212aa6b}, !- Handle
  Fixed Window 3.69/0.25/0.16,            !- Name
  3.69087117172377,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:Construction,
  {c792e6fd-88a0-4704-b337-9bb05db6d509}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {fa89ea0e-3788-4db5-b762-a866ab422cb9}; !- Layer 1

OS:StandardsInformation:Construction,
  {63806fbd-934a-4cc3-a1f4-867144599f7b}, !- Handle
  {c792e6fd-88a0-4704-b337-9bb05db6d509}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {fa89ea0e-3788-4db5-b762-a866ab422cb9}, !- Handle
  Fixed Window 3.12/0.40/0.31,            !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {f631c7fb-51d0-44f5-acd1-7febfd9abda4}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 6-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {1fe0e752-3a4a-484d-ad87-7a5eae2f4238}; !- Layer 1

OS:StandardsInformation:Construction,
  {be8c3cdb-3a70-4fe7-81ea-142ac83e22de}, !- Handle
  {f631c7fb-51d0-44f5-acd1-7febfd9abda4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1fe0e752-3a4a-484d-ad87-7a5eae2f4238}, !- Handle
  Fixed Window 3.69/0.70/0.60,            !- Name
  3.69087117172377,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {69cb55e4-ebb0-4226-a7c9-330cb9c8cd6f}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {31c7ef7f-df32-4915-a9f7-43fced00dc77}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f309db5-d2a8-4138-998b-1477967c0bb9}, !- Handle
  {69cb55e4-ebb0-4226-a7c9-330cb9c8cd6f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {31c7ef7f-df32-4915-a9f7-43fced00dc77}, !- Handle
  Fixed Window 2.56/0.45/0.35,            !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.35;                                   !- Visible Transmittance

OS:Construction,
  {79c6b8ac-229e-40bd-843d-299708a07487}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {02605216-32a4-4bf3-b415-976c420730f0}, !- Handle
  {79c6b8ac-229e-40bd-843d-299708a07487}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {d7b046bf-b40b-47e7-872b-585082090297}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 1-5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {afb964b0-3d56-407f-a30c-ca7fdea299c6}; !- Layer 1

OS:StandardsInformation:Construction,
  {9466cccf-01d5-4656-b423-fac49127552b}, !- Handle
  {d7b046bf-b40b-47e7-872b-585082090297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {c157a246-b8f0-4b7e-87e3-901cfc40f0aa}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {01457835-98af-4ed8-878f-8145b8b0ea52}; !- Layer 1

OS:StandardsInformation:Construction,
  {f2dea59e-d44d-46eb-baff-1f936ce38853}, !- Handle
  {c157a246-b8f0-4b7e-87e3-901cfc40f0aa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {5dc13c61-2712-4cb4-9b4d-37726e96be2d}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {f1b6f66a-d75d-4675-9cff-b2363212aa6b}; !- Layer 1

OS:StandardsInformation:Construction,
  {0aff46e8-aa08-4ed9-b274-3e7c228ab071}, !- Handle
  {5dc13c61-2712-4cb4-9b4d-37726e96be2d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {9936f8a5-8fcc-4017-994c-c0277ef98552}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {b1985487-4b1a-462e-80b1-9a69439e3a4f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f15db93-df5b-4a63-bb90-aaad11e4c6d3}, !- Handle
  {9936f8a5-8fcc-4017-994c-c0277ef98552}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {b1985487-4b1a-462e-80b1-9a69439e3a4f}, !- Handle
  Fixed Window 2.30/0.40/0.31,            !- Name
  2.2713053364454,                        !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {7a69b322-07c8-4f4d-82fe-07e221a6f2e6}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {0f11b31f-57a5-41b5-9691-95913fc247cc}; !- Layer 1

OS:StandardsInformation:Construction,
  {a85cac81-9455-4f13-8a43-dc7d90189cc9}, !- Handle
  {7a69b322-07c8-4f4d-82fe-07e221a6f2e6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0f11b31f-57a5-41b5-9691-95913fc247cc}, !- Handle
  Fixed Window 2.00/0.40/0.31,            !- Name
  1.98739216938972,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {5b82e0b9-ea25-4fa8-8bbf-8777b2a9d31f}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 6-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {1fe0e752-3a4a-484d-ad87-7a5eae2f4238}; !- Layer 1

OS:StandardsInformation:Construction,
  {d3163868-c2d1-46d3-b548-e4c09090b649}, !- Handle
  {5b82e0b9-ea25-4fa8-8bbf-8777b2a9d31f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {5c212e08-e2cb-40a4-b389-b2b53c7c4d4f}, !- Handle
  ASHRAE 90.1-2007 ExtWindow NonMetal ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {961ca555-b7d3-45ac-8826-7a65bd957fea}; !- Layer 1

OS:StandardsInformation:Construction,
  {ed40e376-1ff9-4464-8b1e-0c93e3163130}, !- Handle
  {5c212e08-e2cb-40a4-b389-b2b53c7c4d4f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {961ca555-b7d3-45ac-8826-7a65bd957fea}, !- Handle
  Fixed Window 2.00/0.45/0.35,            !- Name
  1.98739216938972,                       !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.35;                                   !- Visible Transmittance

OS:Construction,
  {5dab2efd-ad15-4a94-a8b0-bc1bef1ec642}, !- Handle
  ASHRAE 90.1-2010 AtticFloor ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {cb1f87b4-41e0-4d64-99d3-50cbbbc97c20}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3df2e079-955f-46c9-86eb-39e28486f8b8}, !- Handle
  {5dab2efd-ad15-4a94-a8b0-bc1bef1ec642}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {8453dd69-0e91-4114-836f-bb7decbe8280}, !- Handle
  ASHRAE 90.1-2010 AtticFloor ClimateZone 1-2 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {153b8d47-393e-47f0-94d1-85f580c402ef}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {4cefc71f-e78b-4739-968b-72253e369d33}, !- Handle
  {8453dd69-0e91-4114-836f-bb7decbe8280}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {a67bed4b-f362-4216-af1f-275581d74666}, !- Handle
  ASHRAE 90.1-2010 AtticFloor ClimateZone 2-7, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {9cdb5473-9b57-424e-b30d-082529f8936b}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {8929cbeb-fd0e-44ec-99b1-c015fb129074}, !- Handle
  {a67bed4b-f362-4216-af1f-275581d74666}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {31b15a8e-070e-4596-8b9f-e9772beb7f57}, !- Handle
  ASHRAE 90.1-2010 AtticFloor ClimateZone 3-5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {6316e322-9355-4455-981e-9db24b0458e5}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {c23c9c75-ceda-4f4f-89a3-a2b81d3b2cb5}, !- Handle
  {31b15a8e-070e-4596-8b9f-e9772beb7f57}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {39d023ce-534a-485a-adfd-afd2f8e2fc83}, !- Handle
  ASHRAE 90.1-2010 AtticFloor ClimateZone 6-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {cb1f87b4-41e0-4d64-99d3-50cbbbc97c20}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {19b9882b-96f0-4fea-9c3e-d1aee294d241}, !- Handle
  {39d023ce-534a-485a-adfd-afd2f8e2fc83}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {79900e27-1bc3-49bb-912a-85d563a25f34}, !- Handle
  ASHRAE 90.1-2010 AtticFloor ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {dbf14e80-b7eb-4bba-9d28-2d31cb8b9eac}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {665e28f4-17a6-4120-b531-5d63a70a4231}, !- Handle
  {79900e27-1bc3-49bb-912a-85d563a25f34}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {be180bd6-0c5e-4255-bbac-e8e3e2e5f7a3}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {fbb28349-4ca8-4ce3-9e64-c4f762b7e1a0}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e3b56ad-56ee-49c7-b496-45994ff7c887}, !- Handle
  {be180bd6-0c5e-4255-bbac-e8e3e2e5f7a3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {718b6df7-86df-46b1-99ac-45bc1db90169}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 1-2 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {e948caad-6912-446d-8bac-d9362668ffbe}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {66d49450-915c-4ea4-b56d-4fe5a18f398a}, !- Handle
  {718b6df7-86df-46b1-99ac-45bc1db90169}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {b5983feb-02e5-4463-a6fe-e1226b4ce39d}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {aeac198f-5c68-4e00-9a45-f494b89dcf29}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {8befdd4f-797c-4569-b90c-84cc49fd4e88}, !- Handle
  {b5983feb-02e5-4463-a6fe-e1226b4ce39d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {1d2f5b76-8e73-4691-b203-d45a1124c47b}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 3-4 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {e8ce33ff-859e-41f2-9fbc-451e0990756b}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {c2f27d3d-d237-48ce-9561-efa329bc9e91}, !- Handle
  {1d2f5b76-8e73-4691-b203-d45a1124c47b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {8b36dd1c-c4f5-48e8-abe1-cd2c51812e44}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {d1cfee5d-c005-48f5-8f30-bd846607ce43}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {4f3747fb-9003-46d7-86f5-c59d7a8b09f1}, !- Handle
  {8b36dd1c-c4f5-48e8-abe1-cd2c51812e44}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {222efa3b-4cb2-439e-abfd-802d27ec4f02}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 6-7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {a3a31d23-ff62-458b-a886-aceb9f0d87a6}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {ab5dba65-cdf5-457d-ae9f-96a3c1d19eb2}, !- Handle
  {222efa3b-4cb2-439e-abfd-802d27ec4f02}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {8b964c93-cd64-4fbd-90e5-231ef160abe7}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {fbb28349-4ca8-4ce3-9e64-c4f762b7e1a0}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {3b2cfe08-f12f-496b-a19d-e8bec5e697b8}, !- Handle
  {8b964c93-cd64-4fbd-90e5-231ef160abe7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {56adf009-21fc-453f-a8c4-da2838617299}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9e90f6d1-f8dd-4eb5-9ef9-b0078237f71c}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {fe9f9021-9cd9-4972-9908-84749b3e8e0a}, !- Handle
  {56adf009-21fc-453f-a8c4-da2838617299}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {7c092184-d7f3-467c-8d3c-c08e514ea2f2}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 1 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {ad537ac3-a901-4405-a55e-ac53ae5ed4b9}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {8ce3825f-a2da-48c2-a210-548b6ab05da4}, !- Handle
  {7c092184-d7f3-467c-8d3c-c08e514ea2f2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {93a4b0ac-bfb5-4655-8906-e0eb6c0cb465}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 2-4 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {5f920227-6e1c-4152-a40f-005434c120e4}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {518e126f-a3f7-4a66-ba26-873537916bb9}, !- Handle
  {93a4b0ac-bfb5-4655-8906-e0eb6c0cb465}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {427ab50e-a5fb-484d-aae4-eaf5a5cf9c1a}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {638fd3e1-6b86-4047-9dcf-1d5de5d343f4}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {45d0e0f6-7718-4263-a90d-2ce9a6ef7718}, !- Handle
  {427ab50e-a5fb-484d-aae4-eaf5a5cf9c1a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {638fd3e1-6b86-4047-9dcf-1d5de5d343f4}, !- Handle
  Metal Roof Insulation R-17.40 IP,       !- Name
  MediumRough,                            !- Roughness
  0.1501639661942,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d13b6108-f631-44cc-8d22-82bcb60d3f81}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9d8c26c5-8480-4335-adad-2e41197937e3}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {24a82bb2-2295-4126-8e0c-aa22b88383ad}, !- Handle
  {d13b6108-f631-44cc-8d22-82bcb60d3f81}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {9d8c26c5-8480-4335-adad-2e41197937e3}, !- Handle
  Metal Roof Insulation R-11.27 IP,       !- Name
  MediumRough,                            !- Roughness
  0.0972344651954,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f0f06807-9117-4ee2-a2ba-628642f59778}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 6-7, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {587e0b77-edb0-4972-bc2b-d3f601fb8a02}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {d253ce97-2db6-44a3-bfa0-498aa27883b0}, !- Handle
  {f0f06807-9117-4ee2-a2ba-628642f59778}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {db21b35c-6061-46e7-be46-23c0f3e39826}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 6-7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {987e848a-8a5b-4a4f-b1e4-1b8497bbb1ec}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {ceea67aa-87e2-4874-a32b-fa4387fe1fd0}, !- Handle
  {db21b35c-6061-46e7-be46-23c0f3e39826}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {d3142041-14f4-4e84-9715-b4a0be490ede}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {bb3d64b6-682b-42a6-a834-4dd20b360687}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {4baae17d-0b9d-4798-969c-5a981680467a}, !- Handle
  {d3142041-14f4-4e84-9715-b4a0be490ede}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bb3d64b6-682b-42a6-a834-4dd20b360687}, !- Handle
  Metal Roof Insulation R-27.79 IP,       !- Name
  MediumRough,                            !- Roughness
  0.2398200597036,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fd6eae61-e735-43ab-8375-13b95eda03b9}, !- Handle
  ASHRAE 90.1-2010 ExtRoof Metal ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9e90f6d1-f8dd-4eb5-9ef9-b0078237f71c}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {4375baef-f3d7-4860-9507-92fac1cc1f00}, !- Handle
  {fd6eae61-e735-43ab-8375-13b95eda03b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {74441f9a-87a7-470e-9b81-5eb32400a7b5}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e0f1bf5-b520-497c-9977-4e8443c36c72}, !- Handle
  {74441f9a-87a7-470e-9b81-5eb32400a7b5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c8c97031-6162-4330-a388-b0c1889f32e3}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 1-4 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b9ce8a04-3693-434f-9f91-34c308410560}, !- Handle
  {c8c97031-6162-4330-a388-b0c1889f32e3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b5230895-e92b-4f64-b194-b51abced7228}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {5e3c9f75-5dd8-43b6-a835-3449612a9d51}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {d879dc3e-972e-4709-9964-75322b9f7aba}, !- Handle
  {b5230895-e92b-4f64-b194-b51abced7228}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a3b49039-89bf-4b78-84a9-70f00b5c532b}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {cbeec8bb-30ab-4820-a7a8-736db06b3891}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {897e0f0f-4eac-4d7a-b7e7-9e471dc5f8ed}, !- Handle
  {a3b49039-89bf-4b78-84a9-70f00b5c532b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {edf14b31-658e-45c5-8659-da97455b7952}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e89e21b4-66c0-44e3-869d-262556505978}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {25eecfde-38a5-40a3-ba3b-240844b84b1a}, !- Handle
  {edf14b31-658e-45c5-8659-da97455b7952}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {065a3376-dfdd-433f-94ca-3ea74b58bc28}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {ae89d573-d76b-42c9-b6bf-99597ecf4888}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {bf9fe257-6e60-4c5c-8b9c-f71486603e86}, !- Handle
  {065a3376-dfdd-433f-94ca-3ea74b58bc28}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3bf3310e-151c-430e-bf5d-180e08ab8673}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5-6 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {5e3c9f75-5dd8-43b6-a835-3449612a9d51}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {0706ea94-cae8-47bf-82f4-0afad4239430}, !- Handle
  {3bf3310e-151c-430e-bf5d-180e08ab8673}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {47c69835-ac01-4fb3-add3-81d9265dff9f}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {1f1e3430-f66c-4159-9214-f13148e683a2}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {123cf029-44ac-463c-9cda-db9f9cd405f2}, !- Handle
  {47c69835-ac01-4fb3-add3-81d9265dff9f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {be939757-e564-4798-b151-1a0aa9281f45}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {cbeec8bb-30ab-4820-a7a8-736db06b3891}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {6b3e1380-1dba-4571-b5d8-83bca0f7cc21}, !- Handle
  {be939757-e564-4798-b151-1a0aa9281f45}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d552203c-6e71-419d-b175-d4755085b817}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {43574e81-9d44-407d-88b3-94f40d19cb3b}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {b768fdb4-69b5-442e-add7-a77d1879e7d2}, !- Handle
  {d552203c-6e71-419d-b175-d4755085b817}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ad4c73bf-52d3-4679-89d6-fd0ffcb2d760}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e89e21b4-66c0-44e3-869d-262556505978}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {e142d74b-942d-4b6f-9029-c6c24d38267f}, !- Handle
  {ad4c73bf-52d3-4679-89d6-fd0ffcb2d760}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bf325b42-c917-4d1d-8714-2b99fe23495c}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 1, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {5e3c9f75-5dd8-43b6-a835-3449612a9d51}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {55d6d0e3-d81d-4ef6-b665-ad148d6d0656}, !- Handle
  {bf325b42-c917-4d1d-8714-2b99fe23495c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {84425be6-d64a-4014-a826-d53ec8fafe49}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {cbeec8bb-30ab-4820-a7a8-736db06b3891}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {28956f22-2509-4576-8ee4-e87deecaf167}, !- Handle
  {84425be6-d64a-4014-a826-d53ec8fafe49}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2b8e6e6b-2345-47e1-bf2a-bb60e5ce205f}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {e89e21b4-66c0-44e3-869d-262556505978}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {5a7f19b3-1de1-427b-9d3e-d4fc3fad5fdd}, !- Handle
  {2b8e6e6b-2345-47e1-bf2a-bb60e5ce205f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7a55fc90-6708-40aa-b530-e170f7669048}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {ae89d573-d76b-42c9-b6bf-99597ecf4888}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {e8e351aa-9bba-444f-869a-9b2099557551}, !- Handle
  {7a55fc90-6708-40aa-b530-e170f7669048}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {85731bbb-1b25-4f0b-870f-e4e0e7a18b0a}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 5, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {1f1e3430-f66c-4159-9214-f13148e683a2}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {ef0ebd5e-d797-41d0-9479-45af0718b65a}, !- Handle
  {85731bbb-1b25-4f0b-870f-e4e0e7a18b0a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {18b568fc-c6a1-4ccb-90c9-84b9ec0d36d8}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 6-7, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {b13171f8-a039-4964-95bb-9cbdf4aaf410}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {073ae9c7-5c1a-4ccc-8f61-86a6f794af9b}, !- Handle
  {18b568fc-c6a1-4ccb-90c9-84b9ec0d36d8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8c7e5ccd-4055-4a65-86a0-8d2d77efade3}, !- Handle
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {43574e81-9d44-407d-88b3-94f40d19cb3b}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {46780670-d67a-464b-bfe4-735a52579b13}, !- Handle
  {8c7e5ccd-4055-4a65-86a0-8d2d77efade3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {da5b39a8-cd2a-4171-95a0-ad3b5a34dc81}, !- Handle
  ASHRAE 90.1-2010 ExtWall Metal ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {d01b3613-9209-48e0-aeb0-11791f04d106}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {f08af8f6-afdb-446d-908f-ad9e719f6aef}, !- Handle
  {da5b39a8-cd2a-4171-95a0-ad3b5a34dc81}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d01b3613-9209-48e0-aeb0-11791f04d106}, !- Handle
  Metal Building Wall Insulation R-9.45 IP, !- Name
  MediumRough,                            !- Roughness
  0.0815632376352,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {301c39b1-ef60-4afc-9e93-f58b4c7b7ac6}, !- Handle
  ASHRAE 90.1-2010 ExtWall Metal ClimateZone 1-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {9a8cef74-1078-4303-bcdb-cbe5fb713fd2}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b7f2e0db-4463-4c4f-91ac-b1c31e6411d2}, !- Handle
  {301c39b1-ef60-4afc-9e93-f58b4c7b7ac6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {06670843-c05d-42d0-9609-b54bfcc8e8de}, !- Handle
  ASHRAE 90.1-2010 ExtWall Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {1f91741f-9dc1-4f9d-ac9c-ef8b8e277cce}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d9378482-68f4-4010-9677-7f51b0a665d3}, !- Handle
  {06670843-c05d-42d0-9609-b54bfcc8e8de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {1f91741f-9dc1-4f9d-ac9c-ef8b8e277cce}, !- Handle
  Metal Building Wall Insulation R-10.60 IP, !- Name
  MediumRough,                            !- Roughness
  0.0915049415516,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a1e03f7f-3084-4999-b598-c85d5f62cd0b}, !- Handle
  ASHRAE 90.1-2010 ExtWall Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {6a78179e-13fa-4d28-aaf9-ce9a23f3b324}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {22fab4c6-2dc8-47d6-9c10-24821990b4fd}, !- Handle
  {a1e03f7f-3084-4999-b598-c85d5f62cd0b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {6a78179e-13fa-4d28-aaf9-ce9a23f3b324}, !- Handle
  Metal Building Wall Insulation R-13.19 IP, !- Name
  MediumRough,                            !- Roughness
  0.1138377546964,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fc04dfdd-cfba-4c96-9613-361f416cfeed}, !- Handle
  ASHRAE 90.1-2010 ExtWall Metal ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {1cccae19-818f-438a-8077-01fc4410fcd1}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {e2f4daf6-ad08-4900-8017-d852a28ada13}, !- Handle
  {fc04dfdd-cfba-4c96-9613-361f416cfeed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {df09c0a9-b19a-4023-9c9c-e058c2fed78d}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone 1 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {fbf57bca-6d61-498d-8034-de562f95b44b}, !- Handle
  {df09c0a9-b19a-4023-9c9c-e058c2fed78d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {3a8af288-525a-4065-8da7-132aa5360667}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dde125d4-2ed3-4323-aede-239df9925aaa}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3c4c374d-078e-41e3-b355-af8b6a0400ad}, !- Handle
  {3a8af288-525a-4065-8da7-132aa5360667}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {f63e8cd9-09a5-4820-8bfa-f9c71210242d}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone 2-7 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dde125d4-2ed3-4323-aede-239df9925aaa}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {2bdb8438-264a-4fc7-96fc-3f83a6fbc9f6}, !- Handle
  {f63e8cd9-09a5-4820-8bfa-f9c71210242d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {51ff9686-c3a6-467a-aa9a-5db89ee4a415}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {0db323e9-6674-48bf-ae74-3e8036d9c069}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a4c6cf9e-b2a7-42d3-b051-75249832e9e5}, !- Handle
  {51ff9686-c3a6-467a-aa9a-5db89ee4a415}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {3c18e4eb-db58-4fe3-8519-7ab78b9bc5f6}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {863326f4-3651-417b-abf9-47fb62b23ffe}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a62ae74a-a91d-4942-a4e7-afc5e51c5535}, !- Handle
  {3c18e4eb-db58-4fe3-8519-7ab78b9bc5f6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {effec278-24d8-441f-b6a1-fd6368287238}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone 8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {0db323e9-6674-48bf-ae74-3e8036d9c069}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {c87b01f6-2e5a-4a59-98fc-8184d12870b6}, !- Handle
  {effec278-24d8-441f-b6a1-fd6368287238}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {aacefaff-29e6-4dd0-a956-bf63104332b9}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone alt-res 1, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dde125d4-2ed3-4323-aede-239df9925aaa}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {986f7c19-08bb-428d-b9f7-12acf1e8201d}, !- Handle
  {aacefaff-29e6-4dd0-a956-bf63104332b9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {f104fdfc-b5ed-4a25-9130-ceb42f4b0c7d}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone alt-res 2-6, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {863326f4-3651-417b-abf9-47fb62b23ffe}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {63006201-4841-431a-8cad-6fa095b0b6d2}, !- Handle
  {f104fdfc-b5ed-4a25-9130-ceb42f4b0c7d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1416d15a-5f0c-4ff7-aced-b32dbc30458b}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {7dd00d3d-08aa-433b-8fab-88d95f3387c1}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b04f095f-2782-4d2f-96c2-391112463861}, !- Handle
  {1416d15a-5f0c-4ff7-aced-b32dbc30458b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {e7a7d475-221c-4c55-9ced-1aa3f639c7e6}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {08598705-3295-4dd0-8011-ec1f2d13c8fe}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {5aab843e-6b84-48a3-82c3-409cc4bdf6e8}, !- Handle
  {e7a7d475-221c-4c55-9ced-1aa3f639c7e6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {4e2ceb49-2837-4ce8-9fd6-b1edb7cebf17}, !- Handle
  ASHRAE 90.1-2010 ExtWall WoodFrame ClimateZone 1 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {ba5773df-2497-4b5c-8f4f-d3189501620d}, !- Handle
  {4e2ceb49-2837-4ce8-9fd6-b1edb7cebf17}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {c293b570-cbe2-4347-a783-1f6b5da0c0e7}, !- Handle
  ASHRAE 90.1-2010 ExtWall WoodFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dbb65f2e-b7d5-4e1d-9870-ec44f44ae978}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {11483c81-91a1-48f0-a2b4-a91772595175}, !- Handle
  {c293b570-cbe2-4347-a783-1f6b5da0c0e7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {feea1e4b-b8dc-4af2-85d8-0a0023401347}, !- Handle
  ASHRAE 90.1-2010 ExtWall WoodFrame ClimateZone 2-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {dbb65f2e-b7d5-4e1d-9870-ec44f44ae978}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d156d5f8-c378-45df-86a4-6cb2ee2fc684}, !- Handle
  {feea1e4b-b8dc-4af2-85d8-0a0023401347}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {80a9e724-4861-400e-8a06-defc42f14d64}, !- Handle
  ASHRAE 90.1-2010 ExtWall WoodFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {7fb1f5c5-5a37-45e2-bffb-d6a9c6aa5fe0}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {c24abb07-4e8d-44f5-8dfe-f25f1411344d}, !- Handle
  {80a9e724-4861-400e-8a06-defc42f14d64}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {208d450a-2b27-4a44-a570-0a6932cfba07}, !- Handle
  ASHRAE 90.1-2010 ExtWall WoodFrame ClimateZone 6-7, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {4db1566f-90cb-4adb-84e3-5840f4f23bfd}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d3982dda-c79b-4f87-b758-a2ea1e2aabeb}, !- Handle
  {208d450a-2b27-4a44-a570-0a6932cfba07}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {0414fe8c-cb0f-4725-bd24-3b57728baa1e}, !- Handle
  ASHRAE 90.1-2010 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {49f341ee-8a0b-48a5-919c-5dd20d57e37d}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9d1a5ddd-74cf-411c-b1d2-6ae66fb25d84}, !- Handle
  {0414fe8c-cb0f-4725-bd24-3b57728baa1e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {ec44084f-7d57-477f-b475-f3b143818fbb}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {b55ab335-58bd-45e8-8b69-74327b98104b}, !- Handle
  {ec44084f-7d57-477f-b475-f3b143818fbb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {84bc3a01-2025-4f6b-a3ff-791c6d1a56bc}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 1-5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {afb964b0-3d56-407f-a30c-ca7fdea299c6}; !- Layer 1

OS:StandardsInformation:Construction,
  {c1ad8daf-dfd3-4f09-a01c-25976f6b9b48}, !- Handle
  {84bc3a01-2025-4f6b-a3ff-791c6d1a56bc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {cd542cfc-7d97-4061-aacf-09dd7c1e1d69}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {01457835-98af-4ed8-878f-8145b8b0ea52}; !- Layer 1

OS:StandardsInformation:Construction,
  {0378d35f-11c1-4f81-80b4-9bc15110c82f}, !- Handle
  {cd542cfc-7d97-4061-aacf-09dd7c1e1d69}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {bdcf30ee-65a7-452a-8e97-59c805ba9786}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {f1b6f66a-d75d-4675-9cff-b2363212aa6b}; !- Layer 1

OS:StandardsInformation:Construction,
  {468387b6-1bfe-4967-b78e-74d830212c63}, !- Handle
  {bdcf30ee-65a7-452a-8e97-59c805ba9786}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {85fb85a8-be5c-4019-901b-638565c32b70}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {fa89ea0e-3788-4db5-b762-a866ab422cb9}; !- Layer 1

OS:StandardsInformation:Construction,
  {fc23d2a6-8fca-463c-8d86-716064584071}, !- Handle
  {85fb85a8-be5c-4019-901b-638565c32b70}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {16d98540-22ae-4a75-8db0-10dc95e92130}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 6-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {1fe0e752-3a4a-484d-ad87-7a5eae2f4238}; !- Layer 1

OS:StandardsInformation:Construction,
  {dab45432-8ea8-43f5-a96b-5c3dda3bed19}, !- Handle
  {16d98540-22ae-4a75-8db0-10dc95e92130}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {3cb32f5f-54da-4751-ae45-42861c4ba68a}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {31c7ef7f-df32-4915-a9f7-43fced00dc77}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e69fefc-ceaa-4985-b368-1f2db91f3903}, !- Handle
  {3cb32f5f-54da-4751-ae45-42861c4ba68a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {c3b2fb40-a473-41c3-8c77-f6478373b3e1}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {f0c47c40-1aa4-49fc-952d-23c9aa5499e8}, !- Handle
  {c3b2fb40-a473-41c3-8c77-f6478373b3e1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {dc519594-6c50-4eb6-adec-5927ddec0f7f}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 1-5 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {afb964b0-3d56-407f-a30c-ca7fdea299c6}; !- Layer 1

OS:StandardsInformation:Construction,
  {aad97296-d794-412e-9ba5-77c3536d93ff}, !- Handle
  {dc519594-6c50-4eb6-adec-5927ddec0f7f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {2b4132a2-da33-4fd4-a23b-66cf16b72e7b}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {01457835-98af-4ed8-878f-8145b8b0ea52}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5aae353-7bf6-4527-94ef-d6fe26a50c66}, !- Handle
  {2b4132a2-da33-4fd4-a23b-66cf16b72e7b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {1dd0eeb1-4e31-466a-8acf-39ce2e161157}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 3, !- Name
  ,                                       !- Surface Rendering Name
  {f1b6f66a-d75d-4675-9cff-b2363212aa6b}; !- Layer 1

OS:StandardsInformation:Construction,
  {919feafe-ff26-4170-96c6-0e9fd75298ff}, !- Handle
  {1dd0eeb1-4e31-466a-8acf-39ce2e161157}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {5aabf140-aaff-4235-8c08-59b4c6d801fb}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {b1985487-4b1a-462e-80b1-9a69439e3a4f}; !- Layer 1

OS:StandardsInformation:Construction,
  {cffffe57-42ab-412b-bd65-5780cbf2bfa8}, !- Handle
  {5aabf140-aaff-4235-8c08-59b4c6d801fb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {a5b194e7-621c-46c8-a6e3-540396570531}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {0f11b31f-57a5-41b5-9691-95913fc247cc}; !- Layer 1

OS:StandardsInformation:Construction,
  {3ad40f2d-8ede-4f8f-957b-e2f1e81756ab}, !- Handle
  {a5b194e7-621c-46c8-a6e3-540396570531}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {58ac56c2-84c5-440d-afda-3d82801af560}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 6-8 Semiheated, !- Name
  ,                                       !- Surface Rendering Name
  {1fe0e752-3a4a-484d-ad87-7a5eae2f4238}; !- Layer 1

OS:StandardsInformation:Construction,
  {060b8436-614d-453f-9e3b-0273dcf26da0}, !- Handle
  {58ac56c2-84c5-440d-afda-3d82801af560}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {4cf28bd2-5994-4b04-bb3f-1b904fb83c8f}, !- Handle
  ASHRAE 90.1-2010 ExtWindow NonMetal ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {961ca555-b7d3-45ac-8826-7a65bd957fea}; !- Layer 1

OS:StandardsInformation:Construction,
  {3c5d5eed-f4aa-4ea0-9429-59fb0f0fce1a}, !- Handle
  {4cf28bd2-5994-4b04-bb3f-1b904fb83c8f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all);                 !- Standards Construction Type

OS:Construction,
  {21360a2c-a8e8-4493-bca1-1f58b3cd9cef}, !- Handle
  AtticRoof ClimateZone 1-8,              !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 2

OS:StandardsInformation:Construction,
  {61a8b32e-b000-4abd-81cb-dd63b30ca64f}, !- Handle
  {21360a2c-a8e8-4493-bca1-1f58b3cd9cef}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {8e94709f-a9b4-414a-8ba0-fd0cae36460d}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {ea55112a-2de5-4d48-9771-385a80aa00ac}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {2bdb23b3-315f-4418-8156-a9ea8c1c63d0}, !- Handle
  {8e94709f-a9b4-414a-8ba0-fd0cae36460d}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ea55112a-2de5-4d48-9771-385a80aa00ac}, !- Handle
  AtticFloor NonRes Insulation-2.38,      !- Name
  MediumRough,                            !- Roughness
  0.0969310355164076,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6ef6f4f0-b0c3-4c23-b577-5dee9432661f}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {1ee91bca-4ea1-4ec5-914f-3c7af2a73dcc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {639e4930-11f1-40d0-bce4-6bb51fbba284}, !- Handle
  {6ef6f4f0-b0c3-4c23-b577-5dee9432661f}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {1ee91bca-4ea1-4ec5-914f-3c7af2a73dcc}, !- Handle
  AtticFloor NonRes Insulation-2.67,      !- Name
  MediumRough,                            !- Roughness
  0.111066660782713,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2210f565-8bf6-4f78-b10f-1509c93ee13b}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {17ed3feb-8466-4e57-b844-b1104c65abbc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {99fad436-b960-4d84-b868-afc2469d5992}, !- Handle
  {2210f565-8bf6-4f78-b10f-1509c93ee13b}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {17ed3feb-8466-4e57-b844-b1104c65abbc}, !- Handle
  AtticFloor NonRes Insulation-3.83,      !- Name
  MediumRough,                            !- Roughness
  0.167916458049374,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80c746af-88ae-4a4a-8afb-82854a5ee434}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {ad7ede94-4b43-4eeb-9175-aae1ee0e40f9}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {23e3ca93-b894-485b-918f-668b04754140}, !- Handle
  {80c746af-88ae-4a4a-8afb-82854a5ee434}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ad7ede94-4b43-4eeb-9175-aae1ee0e40f9}, !- Handle
  AtticFloor NonRes Insulation-2.45,      !- Name
  MediumRough,                            !- Roughness
  0.100170449639936,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7d6cc1d1-321f-476f-a501-4e71a482a101}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {96055e1e-ced5-4fc2-aac8-fd43a2b3ca4a}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {61913185-80e9-4756-929d-252f0ca3381f}, !- Handle
  {7d6cc1d1-321f-476f-a501-4e71a482a101}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {96055e1e-ced5-4fc2-aac8-fd43a2b3ca4a}, !- Handle
  AtticFloor NonRes Insulation-3.67,      !- Name
  MediumRough,                            !- Roughness
  0.160099610925208,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {59cf7006-508f-4de6-a18a-dd176eda03d7}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {030cb016-b8a1-4c8b-a80f-97f6d66101fc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {269af421-7b28-4437-8216-63a1bcca751f}, !- Handle
  {59cf7006-508f-4de6-a18a-dd176eda03d7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {030cb016-b8a1-4c8b-a80f-97f6d66101fc}, !- Handle
  AtticFloor NonRes Insulation-1.76,      !- Name
  MediumRough,                            !- Roughness
  0.0666101193201833,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d636374c-6214-478e-a770-754e5c866982}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {0fcd30ed-7027-4d43-af09-3951d55b0080}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {4c14585b-a2c1-4906-855a-93c020e3d1a7}, !- Handle
  {d636374c-6214-478e-a770-754e5c866982}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {0fcd30ed-7027-4d43-af09-3951d55b0080}, !- Handle
  AtticFloor NonRes Insulation-3.04,      !- Name
  MediumRough,                            !- Roughness
  0.129101768881102,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fd8f6a51-22f5-4897-9191-a4c317873a67}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {a286b3f2-08eb-4380-809e-7f1b6487a1ed}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {5fc29042-4e4c-496d-995a-6a222443f71e}, !- Handle
  {fd8f6a51-22f5-4897-9191-a4c317873a67}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {a286b3f2-08eb-4380-809e-7f1b6487a1ed}, !- Handle
  AtticFloor NonRes Insulation-2.99,      !- Name
  MediumRough,                            !- Roughness
  0.12657991054531,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {23ee2d92-cd52-4996-ba58-04fb906057d8}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {a61923d8-d3ad-4961-a04a-cda845dc25bc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {fdb1f688-5479-40e5-9450-33087c2abe37}, !- Handle
  {23ee2d92-cd52-4996-ba58-04fb906057d8}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {a61923d8-d3ad-4961-a04a-cda845dc25bc}, !- Handle
  AtticFloor NonRes Insulation-2.75,      !- Name
  MediumRough,                            !- Roughness
  0.115152739961254,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {004fc966-1e19-41f7-84df-f0674ca496b4}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {552c98fb-8e35-430e-9abb-2211e07b74bf}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {134d8ae2-128a-4ad5-ace8-a5867852d842}, !- Handle
  {004fc966-1e19-41f7-84df-f0674ca496b4}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {552c98fb-8e35-430e-9abb-2211e07b74bf}, !- Handle
  AtticFloor NonRes Insulation-3.32,      !- Name
  MediumRough,                            !- Roughness
  0.145813765302359,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a8f19e22-73d7-4b1b-86f2-fcc8ad0b1e41}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {fe33ac99-5a40-454d-be7d-9a46e178ca38}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {be6fb769-e34c-4acb-9301-f8f95c0e1f08}, !- Handle
  {a8f19e22-73d7-4b1b-86f2-fcc8ad0b1e41}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {fe33ac99-5a40-454d-be7d-9a46e178ca38}, !- Handle
  AtticFloor NonRes Insulation-3.45,      !- Name
  MediumRough,                            !- Roughness
  0.152199114340523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {148e4459-ba15-4927-9619-6e0c77bc32b1}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {ade7c670-162f-4a9a-abe8-926662dfa142}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e04515e-c480-4158-bfd9-f649b005b4b7}, !- Handle
  {148e4459-ba15-4927-9619-6e0c77bc32b1}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ade7c670-162f-4a9a-abe8-926662dfa142}, !- Handle
  AtticFloor NonRes Insulation-3.91,      !- Name
  MediumRough,                            !- Roughness
  0.174760680942037,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f26dcc9e-1344-4956-8f7c-96cc4317c7a6}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {9ded1d86-903e-4765-81db-407dab6e067d}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {de52ef78-45ca-4e0f-afd2-d4f4dff9cb1b}, !- Handle
  {f26dcc9e-1344-4956-8f7c-96cc4317c7a6}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {9ded1d86-903e-4765-81db-407dab6e067d}, !- Handle
  AtticFloor NonRes Insulation-3.59,      !- Name
  MediumRough,                            !- Roughness
  0.159105716361395,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {640488b9-ba34-4387-8d4a-9454ef762065}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {67563898-ca29-4711-8ed6-2d7d1f4738b9}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a8c43f76-2139-4851-a783-ec7dbc3be85a}, !- Handle
  {640488b9-ba34-4387-8d4a-9454ef762065}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {67563898-ca29-4711-8ed6-2d7d1f4738b9}, !- Handle
  AtticFloor NonRes Insulation-4.40,      !- Name
  MediumRough,                            !- Roughness
  0.196057107696372,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {90d66565-182a-4f1a-8abe-17e31088d77e}, !- Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {1fda2c7f-52c6-401a-81c6-133eaebe4629}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {7d7d87ee-c536-4d1e-92b9-aee70a608d66}, !- Handle
  {90d66565-182a-4f1a-8abe-17e31088d77e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {1fda2c7f-52c6-401a-81c6-133eaebe4629}, !- Handle
  AtticFloor NonRes Insulation-5.68,      !- Name
  MediumRough,                            !- Roughness
  0.261367984993012,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb9c23a5-736e-483f-8c4a-7b8c87cf2796}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {865c3787-3ad6-45c5-993c-e15084190241}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {6b1af793-af19-45f1-889a-1c57acdb5035}, !- Handle
  {eb9c23a5-736e-483f-8c4a-7b8c87cf2796}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {865c3787-3ad6-45c5-993c-e15084190241}, !- Handle
  IEAD NonRes Roof Insulation-2.38,       !- Name
  MediumRough,                            !- Roughness
  0.1043014191761,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7dc6f72c-e046-4c00-9a8e-5526582adf90}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {cc66473b-4a4a-4fbe-855b-9d895e5c7638}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {4b847757-7d6f-4856-95c9-89f30731aaa2}, !- Handle
  {7dc6f72c-e046-4c00-9a8e-5526582adf90}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {cc66473b-4a4a-4fbe-855b-9d895e5c7638}, !- Handle
  IEAD NonRes Roof Insulation-2.67,       !- Name
  MediumRough,                            !- Roughness
  0.118437044442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {497230c9-c11e-499b-b814-f569f28b55e1}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ff42b7fc-0ac7-48a4-b4b6-23209bc96617}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {e4480498-a70b-4af4-b405-1a7acd0f15f3}, !- Handle
  {497230c9-c11e-499b-b814-f569f28b55e1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ff42b7fc-0ac7-48a4-b4b6-23209bc96617}, !- Handle
  IEAD NonRes Roof Insulation-3.83,       !- Name
  MediumRough,                            !- Roughness
  0.175286841709063,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {04b3f76c-aa51-440a-ab78-cda3e1597697}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {54013362-0de1-4c4e-8e8f-92e090803dff}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {b8ac8c98-dce7-41e0-9d8f-556e269b70e4}, !- Handle
  {04b3f76c-aa51-440a-ab78-cda3e1597697}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {54013362-0de1-4c4e-8e8f-92e090803dff}, !- Handle
  IEAD NonRes Roof Insulation-2.44,       !- Name
  MediumRough,                            !- Roughness
  0.107540833299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fd3184eb-965b-41ea-906e-00898d4503c2}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {fb7dd02c-2e52-4de2-b679-42971dba7d8a}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {1a59e6eb-ea28-469a-998a-6d79d2b01bb9}, !- Handle
  {fd3184eb-965b-41ea-906e-00898d4503c2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {fb7dd02c-2e52-4de2-b679-42971dba7d8a}, !- Handle
  IEAD NonRes Roof Insulation-3.66,       !- Name
  MediumRough,                            !- Roughness
  0.167469994584897,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a02675b4-e972-4710-aa83-bcf4f17624c2}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {9db359f8-3f17-4536-87a2-3978e6f2c780}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {8f31706a-60d0-4b68-a259-b90f31186f81}, !- Handle
  {a02675b4-e972-4710-aa83-bcf4f17624c2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {9db359f8-3f17-4536-87a2-3978e6f2c780}, !- Handle
  IEAD NonRes Roof Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0739805029798716,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {148cd139-e03e-4a95-b442-cf75c772f8c5}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {c8fa9e49-56eb-4886-986e-80abd23393f9}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {a22790fc-6a53-4372-8e44-180431bcaf0e}, !- Handle
  {148cd139-e03e-4a95-b442-cf75c772f8c5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {c8fa9e49-56eb-4886-986e-80abd23393f9}, !- Handle
  IEAD NonRes Roof Insulation-2.00,       !- Name
  MediumRough,                            !- Roughness
  0.0857484110140704,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4b4ec66e-7851-4d3f-bfa0-bbc0fd335421}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {03bcb8e0-f631-4c96-bdfc-5f605ea2ef8f}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {304f33b5-c427-4236-acd7-de00b347c219}, !- Handle
  {4b4ec66e-7851-4d3f-bfa0-bbc0fd335421}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {03bcb8e0-f631-4c96-bdfc-5f605ea2ef8f}, !- Handle
  IEAD NonRes Roof Insulation-3.03,       !- Name
  MediumRough,                            !- Roughness
  0.13647215254079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {26db93d7-3719-4c43-af0f-5979b28ee193}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ebc3b016-3a30-4499-b031-ebc33ac20ee6}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {2cf493e7-02d6-47d2-b968-1b722ac127ef}, !- Handle
  {26db93d7-3719-4c43-af0f-5979b28ee193}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ebc3b016-3a30-4499-b031-ebc33ac20ee6}, !- Handle
  IEAD NonRes Roof Insulation-2.99,       !- Name
  MediumRough,                            !- Roughness
  0.133950294204999,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a504f037-ec89-4151-b838-50840ea25895}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {d4ef68c8-9c53-4c00-8824-e9595d0d935b}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {cee0e60a-071a-4b59-b76c-db3b2195ad15}, !- Handle
  {a504f037-ec89-4151-b838-50840ea25895}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d4ef68c8-9c53-4c00-8824-e9595d0d935b}, !- Handle
  IEAD NonRes Roof Insulation-2.75,       !- Name
  MediumRough,                            !- Roughness
  0.122523123620942,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e160731d-ae32-4dcb-a31e-22b9dd8590b2}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {41edd405-4a9f-443d-8c29-928f7317e8e0}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {6deb1037-6f7a-4db7-95fb-322a7882c1f6}, !- Handle
  {e160731d-ae32-4dcb-a31e-22b9dd8590b2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {41edd405-4a9f-443d-8c29-928f7317e8e0}, !- Handle
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2cc7e7bb-75a9-4df2-8394-27044107c19f}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ccf2049f-738a-4f8e-b51b-3b3ffb8f8655}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {52967d97-756a-470d-83d9-1cde929353cb}, !- Handle
  {2cc7e7bb-75a9-4df2-8394-27044107c19f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ccf2049f-738a-4f8e-b51b-3b3ffb8f8655}, !- Handle
  IEAD NonRes Roof Insulation-3.51,       !- Name
  MediumRough,                            !- Roughness
  0.159569498000212,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6ae9175-ecbe-4411-bebc-b5ad3f9381ec}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ccf2049f-738a-4f8e-b51b-3b3ffb8f8655}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {2ba3308e-e6b7-4cb2-8167-c99263037b8d}, !- Handle
  {a6ae9175-ecbe-4411-bebc-b5ad3f9381ec}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {ff61488c-7b24-4718-a1af-e894fdc4fc77}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {fdb1d91d-2da7-4e46-a74f-6a6782d8e97e}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {a8e7c3d2-5690-4e45-830f-899495d438c7}, !- Handle
  {ff61488c-7b24-4718-a1af-e894fdc4fc77}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {fdb1d91d-2da7-4e46-a74f-6a6782d8e97e}, !- Handle
  IEAD NonRes Roof Insulation-3.97,       !- Name
  MediumRough,                            !- Roughness
  0.182131064601726,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {21404df9-476f-4d3c-8969-dae766f7af2c}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {4cc49595-3734-4737-b7c3-1ef6817317a1}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc1c209f-86ad-4fa2-8062-1bad52d2f856}, !- Handle
  {21404df9-476f-4d3c-8969-dae766f7af2c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {4cc49595-3734-4737-b7c3-1ef6817317a1}, !- Handle
  IEAD NonRes Roof Insulation-3.65,       !- Name
  MediumRough,                            !- Roughness
  0.166476100021083,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9211ac41-8eb1-4dff-9183-1cbd89d5d826}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {700cd2e5-e0f4-4bc5-b832-c6cd7fca33c2}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {2245a6ca-4c8c-4291-b14e-c6b8702b646e}, !- Handle
  {9211ac41-8eb1-4dff-9183-1cbd89d5d826}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {700cd2e5-e0f4-4bc5-b832-c6cd7fca33c2}, !- Handle
  IEAD NonRes Roof Insulation-4.41,       !- Name
  MediumRough,                            !- Roughness
  0.20342749135606,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a7a0e9b-e94a-4023-ae56-e1fac12432f5}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {dfb6e827-4cbb-45d8-98a7-747b19641a0c}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {14e98e01-1b40-48d5-8914-a02d1074cac7}, !- Handle
  {9a7a0e9b-e94a-4023-ae56-e1fac12432f5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {dfb6e827-4cbb-45d8-98a7-747b19641a0c}, !- Handle
  IEAD NonRes Roof Insulation-5.75,       !- Name
  MediumRough,                            !- Roughness
  0.268738368652701,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {42ee0ad3-2d08-4aba-b754-c7645d6ae98b}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {427a4c6c-901b-4586-ace6-472447cfd2f8}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {72c4621d-f84b-417d-9dc7-677d030b5666}, !- Handle
  {42ee0ad3-2d08-4aba-b754-c7645d6ae98b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {427a4c6c-901b-4586-ace6-472447cfd2f8}, !- Handle
  Metal Semi-Cond Roof Insulation-2.38,   !- Name
  MediumRough,                            !- Roughness
  0.107210794176096,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fb001ddd-7103-42ec-a664-7b1a6de0c487}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {0309b941-fda4-42b3-8518-319822852691}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {13558db9-8d00-4d19-a3b3-aefac09c0c36}, !- Handle
  {fb001ddd-7103-42ec-a664-7b1a6de0c487}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0309b941-fda4-42b3-8518-319822852691}, !- Handle
  Metal Semi-Cond Roof Insulation-2.67,   !- Name
  MediumRough,                            !- Roughness
  0.121346419442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {50284c3c-1e1f-47c6-80b6-89b43d373487}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {5b9ecc0c-2a1e-485c-9c96-12baf2174093}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {57536429-dfe9-40fd-bcf5-eff9dece77cf}, !- Handle
  {50284c3c-1e1f-47c6-80b6-89b43d373487}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5b9ecc0c-2a1e-485c-9c96-12baf2174093}, !- Handle
  Metal Semi-Cond Roof Insulation-3.83,   !- Name
  MediumRough,                            !- Roughness
  0.178196216709063,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dfafff38-febf-4947-bf1d-c9e5387f59ac}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {9f96d68f-8caa-4cac-a345-072fe68c8bba}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {428fb5f5-62b5-4833-b3f6-1d4602df9228}, !- Handle
  {dfafff38-febf-4947-bf1d-c9e5387f59ac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {9f96d68f-8caa-4cac-a345-072fe68c8bba}, !- Handle
  Metal Semi-Cond Roof Insulation-2.44,   !- Name
  MediumRough,                            !- Roughness
  0.110450208299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db1afb08-e583-4998-a98a-0b47c3deaae7}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {0ea572a5-d8a3-440c-9b8e-7ad852638868}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {2ff5f122-f4d0-4a27-9ad2-48a1056d8ff3}, !- Handle
  {db1afb08-e583-4998-a98a-0b47c3deaae7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0ea572a5-d8a3-440c-9b8e-7ad852638868}, !- Handle
  Metal Semi-Cond Roof Insulation-3.66,   !- Name
  MediumRough,                            !- Roughness
  0.170379369584897,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01dafebb-81c7-408b-9d82-0693d420a1b9}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {c0d340f5-8c62-493e-9d1a-b83827b571e2}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {42ce5745-1a3d-4bd3-8cc4-ae47776c97c5}, !- Handle
  {01dafebb-81c7-408b-9d82-0693d420a1b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {c0d340f5-8c62-493e-9d1a-b83827b571e2}, !- Handle
  Metal Semi-Cond Roof Insulation-1.76,   !- Name
  MediumRough,                            !- Roughness
  0.0768898779798717,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0c0bd4eb-b74d-4fa0-ab06-736d8d8ceeae}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {6fea7748-1717-4a44-beae-aa66bc0bb610}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {37835044-f87b-4673-ae72-bf5e0aea36f6}, !- Handle
  {0c0bd4eb-b74d-4fa0-ab06-736d8d8ceeae}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {6fea7748-1717-4a44-beae-aa66bc0bb610}, !- Handle
  Metal Semi-Cond Roof Insulation-2.00,   !- Name
  MediumRough,                            !- Roughness
  0.0886577860140706,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf742a57-a68c-459e-8717-15d4b214229b}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {eaa0de0d-0c2a-40b8-a968-786a58a5d27a}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {12d0c480-1029-4f08-aa47-3f52af3a295c}, !- Handle
  {bf742a57-a68c-459e-8717-15d4b214229b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {eaa0de0d-0c2a-40b8-a968-786a58a5d27a}, !- Handle
  Metal Semi-Cond Roof Insulation-3.03,   !- Name
  MediumRough,                            !- Roughness
  0.13938152754079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e8b0e7f5-511c-4213-9ac7-53c7e3d4dba0}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {bf7c6da3-aa09-46c1-90f5-ae39f846811f}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {55e3b0e2-b9c7-4c0c-a12c-31045370075e}, !- Handle
  {e8b0e7f5-511c-4213-9ac7-53c7e3d4dba0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bf7c6da3-aa09-46c1-90f5-ae39f846811f}, !- Handle
  Metal Semi-Cond Roof Insulation-2.99,   !- Name
  MediumRough,                            !- Roughness
  0.136859669204999,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8614ab17-0190-4f88-90b6-1fd006390a13}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {d2c00f34-bb10-4fb9-835e-c44cb8294eb2}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {b071b4b2-824c-4f83-a951-d7f3e9ff55ca}, !- Handle
  {8614ab17-0190-4f88-90b6-1fd006390a13}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d2c00f34-bb10-4fb9-835e-c44cb8294eb2}, !- Handle
  Metal Semi-Cond Roof Insulation-2.75,   !- Name
  MediumRough,                            !- Roughness
  0.125432498620942,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ac03303d-2dc1-4148-b512-0d2e73882955}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {529ef7b6-e770-4550-8c06-b704165505e0}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {4af5339f-2f9b-4efa-875c-59595e3160b7}, !- Handle
  {ac03303d-2dc1-4148-b512-0d2e73882955}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {529ef7b6-e770-4550-8c06-b704165505e0}, !- Handle
  Metal Semi-Cond Roof Insulation-3.38,   !- Name
  MediumRough,                            !- Roughness
  0.156093523962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {27937d9e-763e-48cb-9508-edb60713af59}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {529ef7b6-e770-4550-8c06-b704165505e0}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {6f6b892b-403e-4311-98e0-25f6c3a60e64}, !- Handle
  {27937d9e-763e-48cb-9508-edb60713af59}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {da182416-b759-4d65-bc04-2390962ba146}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {5b5c82d4-ea4e-4680-b7ff-1b0620c4279b}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {2db254da-ce12-4af3-9681-ff4a5dfe9e45}, !- Handle
  {da182416-b759-4d65-bc04-2390962ba146}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5b5c82d4-ea4e-4680-b7ff-1b0620c4279b}, !- Handle
  Metal Semi-Cond Roof Insulation-3.97,   !- Name
  MediumRough,                            !- Roughness
  0.185040439601726,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6124d3ea-db11-4f7d-b2f0-e74ab5f64b22}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {f0b82e79-7254-44de-a58b-0249c148a627}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {5d816ef2-e6f9-40ed-92d2-f5acc2b80665}, !- Handle
  {6124d3ea-db11-4f7d-b2f0-e74ab5f64b22}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {f0b82e79-7254-44de-a58b-0249c148a627}, !- Handle
  Metal Semi-Cond Roof Insulation-3.65,   !- Name
  MediumRough,                            !- Roughness
  0.169385475021083,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d37f61c9-a0bd-4fd3-b545-a103f2b9beeb}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {c87b43aa-fa42-4a91-b76b-6be961d16536}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {6d320843-e8b7-40ff-b8d2-0e64b155e48b}, !- Handle
  {d37f61c9-a0bd-4fd3-b545-a103f2b9beeb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {c87b43aa-fa42-4a91-b76b-6be961d16536}, !- Handle
  Metal Semi-Cond Roof Insulation-4.41,   !- Name
  MediumRough,                            !- Roughness
  0.20633686635606,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3bfd6513-5adf-49ba-9291-8d6bf9026b1e}, !- Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {0d3767f6-86d6-4fa1-83f0-e283188f1d5b}, !- Layer 1
  {e0764a81-b94a-487f-9cce-4abc9bc8f645}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {ecfa5f31-c309-4506-843a-2913934b2de2}, !- Handle
  {3bfd6513-5adf-49ba-9291-8d6bf9026b1e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e0764a81-b94a-487f-9cce-4abc9bc8f645}, !- Handle
  Metal Semi-Cond Roof Insulation-5.75,   !- Name
  MediumRough,                            !- Roughness
  0.271647743652702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f079299-b7d3-451e-9c5b-9bd00d2c2328}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc376fe3-8d28-47b0-9db4-a505cefda1a4}, !- Handle
  {5f079299-b7d3-451e-9c5b-9bd00d2c2328}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {555e7454-05e0-4276-ae13-8116dfd76b0d}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {4ec26415-fa6a-4bf4-9ce6-48ddf9346388}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {3c546d31-5b9b-4513-934d-6f48eb5fa330}, !- Handle
  {555e7454-05e0-4276-ae13-8116dfd76b0d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4ec26415-fa6a-4bf4-9ce6-48ddf9346388}, !- Handle
  Mass NonRes Wall Insulation-0.52,       !- Name
  MediumRough,                            !- Roughness
  0.00477025306045549,                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a196e17c-0914-464a-9d96-f60c10ca59e0}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {6cebf55b-6684-4c6f-90b6-8a465f405df1}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {18ba5f16-50c6-47c8-aa28-509a6b72f6bb}, !- Handle
  {a196e17c-0914-464a-9d96-f60c10ca59e0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6cebf55b-6684-4c6f-90b6-8a465f405df1}, !- Handle
  Mass NonRes Wall Insulation-0.43,       !- Name
  MediumRough,                            !- Roughness
  0.000436781426628044,                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6d0d2755-bb9d-46e3-ab6c-914b93acd8f0}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {685be1b7-f7f0-4182-a80f-fcb1ae4b3b6e}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {90829c3a-af52-4900-90f2-dbd67d121267}, !- Handle
  {6d0d2755-bb9d-46e3-ab6c-914b93acd8f0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {685be1b7-f7f0-4182-a80f-fcb1ae4b3b6e}, !- Handle
  Mass NonRes Wall Insulation-0.61,       !- Name
  MediumRough,                            !- Roughness
  0.00914641899609408,                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01d9622c-298f-433e-984d-33ff01872f2b}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {60889633-6081-455d-b056-4e7a4bbae63f}, !- Handle
  {01d9622c-298f-433e-984d-33ff01872f2b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a381b830-fd19-4ebb-b7f2-890807b820db}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {685be1b7-f7f0-4182-a80f-fcb1ae4b3b6e}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {e799c39b-931e-4968-9507-01809271f678}, !- Handle
  {a381b830-fd19-4ebb-b7f2-890807b820db}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9f54fbab-e54c-45e8-99a5-809a70a07808}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {74e455ed-371c-417d-9982-9f3f498830ff}, !- Handle
  {9f54fbab-e54c-45e8-99a5-809a70a07808}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {aca907d5-3d6e-438d-a532-366be449284c}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {2288d378-825f-42b9-a015-39cb3a820bdc}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {85be4863-ee4d-4ffb-8efb-759d9741d3aa}, !- Handle
  {aca907d5-3d6e-438d-a532-366be449284c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2288d378-825f-42b9-a015-39cb3a820bdc}, !- Handle
  Mass NonRes Wall Insulation-1.47,       !- Name
  MediumRough,                            !- Roughness
  0.0513034841760789,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {06911ba6-99a9-41de-ac0e-7e3546ba151d}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {66a2ce56-0510-4f6b-98f6-ca0bf51a44c0}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {86aaa8d7-be64-4207-a6d7-4234bc2dedad}, !- Handle
  {06911ba6-99a9-41de-ac0e-7e3546ba151d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {66a2ce56-0510-4f6b-98f6-ca0bf51a44c0}, !- Handle
  Mass NonRes Wall Insulation-0.93,       !- Name
  MediumRough,                            !- Roughness
  0.0248084865552216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88be7d61-0df4-4a12-8487-ac3e206d9406}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {34e56df2-71b4-468d-8f90-30e22059e186}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {f6aad297-7147-471b-9106-91320e9dc447}, !- Handle
  {88be7d61-0df4-4a12-8487-ac3e206d9406}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {34e56df2-71b4-468d-8f90-30e22059e186}, !- Handle
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a7087c9-d6ed-48e3-8e9e-ba18ef4c5b39}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {c9622a5e-cbf3-4398-bd2d-ead814375904}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {7e5801ea-dd1b-4a0b-8c36-a072895d10b6}, !- Handle
  {9a7087c9-d6ed-48e3-8e9e-ba18ef4c5b39}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c9622a5e-cbf3-4398-bd2d-ead814375904}, !- Handle
  Mass NonRes Wall Insulation-1.26,       !- Name
  MediumRough,                            !- Roughness
  0.0410299136700322,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cd95e46c-b037-4c4a-8597-e31cda909038}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {080b2f98-d783-4203-bfdc-29241842416a}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {037d2619-869c-415e-aa2c-99b1d6a3bbac}, !- Handle
  {cd95e46c-b037-4c4a-8597-e31cda909038}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {836d1404-9990-4820-a9e2-1137f5e482b0}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {d30d58f8-2ae4-4859-be54-221059553233}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {5ac384fc-6029-4363-8151-c6238a43767a}, !- Handle
  {836d1404-9990-4820-a9e2-1137f5e482b0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d30d58f8-2ae4-4859-be54-221059553233}, !- Handle
  Mass NonRes Wall Insulation-2.23,       !- Name
  MediumRough,                            !- Roughness
  0.0886264555081726,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0caea574-25d1-458f-8225-673b3f10a644}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {fef63fa6-e8a3-45a9-bcff-08b5b8db4a6d}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {38bac608-f572-4d54-b43e-6d90a15640c0}, !- Handle
  {0caea574-25d1-458f-8225-673b3f10a644}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {fef63fa6-e8a3-45a9-bcff-08b5b8db4a6d}, !- Handle
  Mass NonRes Wall Insulation-2.89,       !- Name
  MediumRough,                            !- Roughness
  0.120860609077674,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96b0c332-448f-4edb-b7d6-c05ff70f4cf3}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {697e1d97-9ec0-41cc-b960-427851df72f0}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {33cc6ccd-6b19-4fdf-a375-712c7ad6457e}, !- Handle
  {96b0c332-448f-4edb-b7d6-c05ff70f4cf3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {697e1d97-9ec0-41cc-b960-427851df72f0}, !- Handle
  Mass NonRes Wall Insulation-3.75,       !- Name
  MediumRough,                            !- Roughness
  0.163001240103523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {148e9ab0-8637-4eee-a11b-cad063262f59}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {b227f203-6bc1-40c7-b78a-ac32c477748d}, !- Handle
  {148e9ab0-8637-4eee-a11b-cad063262f59}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {7f20cce9-9c04-428c-95a7-d9cc26b3e5ed}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {050f8231-691b-4aba-a8b9-f02d3a91c03a}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {de6956b9-40ef-44ef-9801-506c6b8a32d7}, !- Handle
  {7f20cce9-9c04-428c-95a7-d9cc26b3e5ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {050f8231-691b-4aba-a8b9-f02d3a91c03a}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.98, !- Name
  MediumRough,                            !- Roughness
  0.0369204854676134,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {06d2791b-cfe0-41cc-8f86-1537963dc037}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {d77d69e9-868d-408f-a650-1db4632498fe}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d6155aae-9c48-464e-92e6-f534e1728be7}, !- Handle
  {06d2791b-cfe0-41cc-8f86-1537963dc037}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d77d69e9-868d-408f-a650-1db4632498fe}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.54, !- Name
  MediumRough,                            !- Roughness
  0.0153459874049154,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1e4b77dd-df6e-46e0-8c8e-6cc26c896fff}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {2f34339e-60b6-41a7-a42e-c7074d802b83}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3eaedbc7-0b57-4b55-9851-862d3b9e346b}, !- Handle
  {1e4b77dd-df6e-46e0-8c8e-6cc26c896fff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {2f34339e-60b6-41a7-a42e-c7074d802b83}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.16, !- Name
  MediumRough,                            !- Roughness
  0.0457715615959,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {99a4d0a4-44ce-4675-b783-54030f58c7cc}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {4962af09-7057-40ae-aa07-78a5b302c4b7}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d1f7a2b-d8c1-4d3e-92cd-6622c3b50392}, !- Handle
  {99a4d0a4-44ce-4675-b783-54030f58c7cc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {4962af09-7057-40ae-aa07-78a5b302c4b7}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.91, !- Name
  MediumRough,                            !- Roughness
  0.0333247357904972,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {734692bb-980b-4707-ac54-25283ffd5dce}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {17846b55-386e-4edb-b57a-32604618def5}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a382ff4f-9ec5-453d-899a-b5f8d4fc031f}, !- Handle
  {734692bb-980b-4707-ac54-25283ffd5dce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {17846b55-386e-4edb-b57a-32604618def5}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.61, !- Name
  MediumRough,                            !- Roughness
  0.0186148507477484,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2099f20-9062-4647-86e7-9fb730ea18d9}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {2f34339e-60b6-41a7-a42e-c7074d802b83}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {7855b623-b341-41be-921f-862d823b5515}, !- Handle
  {e2099f20-9062-4647-86e7-9fb730ea18d9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {d875896e-4002-429a-a5c7-751ff2e4617e}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {4210cf84-549c-45ba-9394-a57a1911eb3c}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {54bdaccb-fd0b-4b3a-93cb-325d448c500a}, !- Handle
  {d875896e-4002-429a-a5c7-751ff2e4617e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {4210cf84-549c-45ba-9394-a57a1911eb3c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.79, !- Name
  MediumRough,                            !- Roughness
  0.0763525268705974,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dd56ddc3-160a-45de-8698-ad6f9898bf03}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {0816b6ef-8873-488a-b299-5a1589fe3995}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {60981df7-507e-480b-af16-bc4ccdc680b0}, !- Handle
  {dd56ddc3-160a-45de-8698-ad6f9898bf03}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {0816b6ef-8873-488a-b299-5a1589fe3995}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.57, !- Name
  MediumRough,                            !- Roughness
  0.0656864828845444,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea842220-2f5b-40f6-8d3b-4c0a4f484c78}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {4cef725f-be3b-4b25-a423-963aa58a8bce}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b5def111-3ea8-4c23-8470-7fee4eaaf71a}, !- Handle
  {ea842220-2f5b-40f6-8d3b-4c0a4f484c78}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {4cef725f-be3b-4b25-a423-963aa58a8bce}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.72, !- Name
  MediumRough,                            !- Roughness
  0.0731906561237437,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b670689b-fc61-4f2b-856a-76b321ac8688}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {1577e858-1e47-497e-8b90-32572581d3b7}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {4d043767-da28-4a0e-800a-924e7efb1118}, !- Handle
  {b670689b-fc61-4f2b-856a-76b321ac8688}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {1577e858-1e47-497e-8b90-32572581d3b7}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.96, !- Name
  MediumRough,                            !- Roughness
  0.084629944598133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e774aaae-7b42-4126-a69b-ac05c1fdd4b0}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {97bb2589-19e3-42de-9c81-f760f7bacecf}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {502c12a0-7c5b-49a7-85cf-4e8c1fb8b992}, !- Handle
  {e774aaae-7b42-4126-a69b-ac05c1fdd4b0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {97bb2589-19e3-42de-9c81-f760f7bacecf}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.52, !- Name
  MediumRough,                            !- Roughness
  0.112154632558048,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd9c43b3-825a-4720-8591-7a514cef1176}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {fd12eca2-dd10-4388-b5c4-05333663240c}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {c41c96f2-ec80-4e43-9eca-fc3fde2a80ee}, !- Handle
  {bd9c43b3-825a-4720-8591-7a514cef1176}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {fd12eca2-dd10-4388-b5c4-05333663240c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.25, !- Name
  MediumRough,                            !- Roughness
  0.0992468132042969,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af0f7635-ed99-4ea0-99da-d085a7b56f4c}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {c766039b-799d-4937-a886-084f41c075f0}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {51ddfee0-b7df-4443-84a3-78a963b9d29e}, !- Handle
  {af0f7635-ed99-4ea0-99da-d085a7b56f4c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {c766039b-799d-4937-a886-084f41c075f0}, !- Handle
  Metal Building Semi-Cond Wall Insulation-2.85, !- Name
  MediumRough,                            !- Roughness
  0.128178132445463,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7dcbaa34-0600-4622-b52a-3a3f3c08273f}, !- Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {4cc25e1b-cc2a-4e9a-a0d1-e61f1cd24ce0}, !- Layer 1
  {011dd1a2-78d4-4941-adeb-6e38fbc0c274}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {88a73de7-a9ad-4650-b457-c4964cdcb77b}, !- Handle
  {7dcbaa34-0600-4622-b52a-3a3f3c08273f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {011dd1a2-78d4-4941-adeb-6e38fbc0c274}, !- Handle
  Metal Building Semi-Cond Wall Insulation-3.72, !- Name
  MediumRough,                            !- Roughness
  0.171161806746624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bfe5d8f3-3613-4ad0-9c78-bac865b9aa56}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {d15c039a-ec71-4d6a-a9de-11e472f25ae8}, !- Handle
  {bfe5d8f3-3613-4ad0-9c78-bac865b9aa56}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {9ecd8bc5-94a5-45a6-94c1-179051d72ee5}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {d5dce68e-0530-4df5-9227-8d9a892b5a77}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {13eafe3d-1962-4b51-891c-af8032813774}, !- Handle
  {9ecd8bc5-94a5-45a6-94c1-179051d72ee5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {d5dce68e-0530-4df5-9227-8d9a892b5a77}, !- Handle
  Steel Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2e21db60-ce4f-4a2a-a2de-79e7ee4c5249}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {7db127c9-d11e-418b-b7ed-c2dd834e9516}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d783b97f-9330-4a70-b378-e8b6bc2807f2}, !- Handle
  {2e21db60-ce4f-4a2a-a2de-79e7ee4c5249}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {7db127c9-d11e-418b-b7ed-c2dd834e9516}, !- Handle
  Steel Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dbb0c8ea-2c7f-4fd6-a7a2-bd5dae699f17}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b 1, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {7db127c9-d11e-418b-b7ed-c2dd834e9516}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {cfabc051-09db-4879-9744-dc75e9d095f5}, !- Handle
  {dbb0c8ea-2c7f-4fd6-a7a2-bd5dae699f17}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {07b92538-5eea-45a7-a835-8a2c982da1f1}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {8f541b9a-be0f-4908-8d2d-4d8c01509f51}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {8a0b3a60-1f6a-4051-9e03-2051dfc05354}, !- Handle
  {07b92538-5eea-45a7-a835-8a2c982da1f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {8f541b9a-be0f-4908-8d2d-4d8c01509f51}, !- Handle
  Steel Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662854,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c244df1b-d3a6-401f-8581-87240eb135ac}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {13b63775-8ac9-4400-b4f8-d7c03b9498fc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {7389441f-a1e4-4be6-8dac-906942279f3a}, !- Handle
  {c244df1b-d3a6-401f-8581-87240eb135ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {13b63775-8ac9-4400-b4f8-d7c03b9498fc}, !- Handle
  Steel Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608824,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {149dd47e-bd5d-47eb-aa0f-257a5277ffb5}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {8a765340-8adf-4e66-a006-9fbbb073bd52}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {c4c1abb6-274e-4a84-827f-8ee9b38e9f5e}, !- Handle
  {149dd47e-bd5d-47eb-aa0f-257a5277ffb5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {8a765340-8adf-4e66-a006-9fbbb073bd52}, !- Handle
  Steel Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {559a6763-7a16-4ab0-9e40-1d716cb86adf}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {8f541b9a-be0f-4908-8d2d-4d8c01509f51}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {969635b7-7154-479b-afc8-2ec4390c73fe}, !- Handle
  {559a6763-7a16-4ab0-9e40-1d716cb86adf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {18428a82-7adb-4dd0-9f61-854930e2128e}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {6ad2bf3a-8c88-47db-a8fd-0303ee13856e}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {75375c10-3cb0-4ca6-b6ed-aa5bf991bc68}, !- Handle
  {18428a82-7adb-4dd0-9f61-854930e2128e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {6ad2bf3a-8c88-47db-a8fd-0303ee13856e}, !- Handle
  Steel Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ec6b5125-46fe-4997-a9ad-90a5fa339fca}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {be492f31-cb8d-4422-a104-cbbf98db40de}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {accd22c9-cf6d-44a1-b5f7-8ef596b315f3}, !- Handle
  {ec6b5125-46fe-4997-a9ad-90a5fa339fca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {be492f31-cb8d-4422-a104-cbbf98db40de}, !- Handle
  Steel Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549296,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3ceb2874-8874-4e26-aaac-d8b57dacb77d}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {b1fb4f3e-b6e3-4de6-9b15-09a5b3064c0a}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {bda81d7f-ef4b-418c-897d-4eec2a156f88}, !- Handle
  {3ceb2874-8874-4e26-aaac-d8b57dacb77d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {b1fb4f3e-b6e3-4de6-9b15-09a5b3064c0a}, !- Handle
  Steel Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941292,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cd0f4561-57f0-4af5-887e-66370ed0af6d}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {637adc1c-ead9-49e9-a4d4-3b202708b367}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a78377e-6a55-4149-8864-2f517d86dd8a}, !- Handle
  {cd0f4561-57f0-4af5-887e-66370ed0af6d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {637adc1c-ead9-49e9-a4d4-3b202708b367}, !- Handle
  Steel Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {54874450-fb05-4b3e-bcfc-378d6169a5bf}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {bbaffd0d-c5a3-4193-80b5-068db9f03bba}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {23139a64-7b46-419a-9a41-b47b6aec1a61}, !- Handle
  {54874450-fb05-4b3e-bcfc-378d6169a5bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {bbaffd0d-c5a3-4193-80b5-068db9f03bba}, !- Handle
  Steel Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c37a2b8-511c-4668-b6f8-47da83a2a6d1}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {367534d3-5a3e-42c5-8347-776c99071dec}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {21f34c18-34f6-4c98-9899-a9bcce03c456}, !- Handle
  {4c37a2b8-511c-4668-b6f8-47da83a2a6d1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {367534d3-5a3e-42c5-8347-776c99071dec}, !- Handle
  Steel Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b76ba214-6f10-4de7-bd5f-be618b0ba3ec}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {9d777ae3-3caa-49f8-be5f-5622e3d54336}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {ade7cff1-7c14-472b-9ed4-fd629e995c59}, !- Handle
  {b76ba214-6f10-4de7-bd5f-be618b0ba3ec}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {9d777ae3-3caa-49f8-be5f-5622e3d54336}, !- Handle
  Steel Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98ac9bea-15fb-4059-a087-d3459e17aab9}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {21a3d273-c5b5-4075-a11b-aa192f3ed099}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {60fc463d-de0f-47c7-9c00-dc0e789940fd}, !- Handle
  {98ac9bea-15fb-4059-a087-d3459e17aab9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {21a3d273-c5b5-4075-a11b-aa192f3ed099}, !- Handle
  Steel Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {243e63b1-b8c7-424a-8046-fcf503a457c0}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {e12f5ad8-a362-47ca-9e7f-57cb5a427328}, !- Handle
  {243e63b1-b8c7-424a-8046-fcf503a457c0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {56ecdec0-17e3-438c-beeb-a111d24f415b}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {d2e8b957-aee5-496b-822a-2df5134a1db1}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {66669ac0-670d-410c-a25d-44f813f4776e}, !- Handle
  {56ecdec0-17e3-438c-beeb-a111d24f415b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {d2e8b957-aee5-496b-822a-2df5134a1db1}, !- Handle
  Wood Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {09ca9847-6eab-4624-8cfe-df77865d9b85}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {afb2bf05-48fa-4819-a69f-95e3e571a3dd}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a9da0253-f94d-435e-bb02-394dd70ea7e2}, !- Handle
  {09ca9847-6eab-4624-8cfe-df77865d9b85}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {afb2bf05-48fa-4819-a69f-95e3e571a3dd}, !- Handle
  Wood Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a5233915-2e4d-4251-b005-218799165be4}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {e09f8e1b-f82b-405b-b0ba-3c3a61c0a5ae}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {e7d99253-592f-4466-bebc-0324e2ad088d}, !- Handle
  {a5233915-2e4d-4251-b005-218799165be4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {e09f8e1b-f82b-405b-b0ba-3c3a61c0a5ae}, !- Handle
  Wood Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662854,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c923da37-4dc5-44e3-9ef2-1607520bd432}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {ed5c0d50-ea3d-44bc-a09b-179fce385c2a}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {595c0b84-4c95-416a-8923-5816c7849ab1}, !- Handle
  {c923da37-4dc5-44e3-9ef2-1607520bd432}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ed5c0d50-ea3d-44bc-a09b-179fce385c2a}, !- Handle
  Wood Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608824,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb6d6ce2-c376-43ad-bcbd-f9c399472d38}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {6565add3-f813-4d56-bc0a-423c3146048b}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {59de3fef-3f67-4311-b369-7b9c599dab15}, !- Handle
  {eb6d6ce2-c376-43ad-bcbd-f9c399472d38}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {6565add3-f813-4d56-bc0a-423c3146048b}, !- Handle
  Wood Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8acdbe9c-fe68-42fe-8e3e-439271910843}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {e09f8e1b-f82b-405b-b0ba-3c3a61c0a5ae}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {512d1557-c4d6-43e3-80c5-29f16f2826a1}, !- Handle
  {8acdbe9c-fe68-42fe-8e3e-439271910843}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {c00b967a-26e2-48c2-adb5-1b954ed610a2}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {5b8b31eb-e7cc-46a8-9efd-f93dbb0dd54c}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {55ab721f-d568-4a65-9544-c3d9bd1eff8e}, !- Handle
  {c00b967a-26e2-48c2-adb5-1b954ed610a2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {83bf40c7-fbbd-42fd-8b4c-da053e9ddede}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {c0cda775-76e8-44ca-9b0a-5cc172f61492}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {204e6782-e909-4df3-a086-f4930e8d0f96}, !- Handle
  {83bf40c7-fbbd-42fd-8b4c-da053e9ddede}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {c0cda775-76e8-44ca-9b0a-5cc172f61492}, !- Handle
  Wood Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549296,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f56fa289-33a4-4968-bbb8-19bb6b803a87}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {0f13f330-e975-4726-a7b2-da8d694887cb}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {6f25dbc2-d5ca-4615-ad78-81b596ac804b}, !- Handle
  {f56fa289-33a4-4968-bbb8-19bb6b803a87}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {0f13f330-e975-4726-a7b2-da8d694887cb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941292,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af8a3076-0742-413c-8893-b063fb5ef906}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {3978cb04-22fe-4d86-b802-e8790fd24d96}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {5503b4ef-884c-44e2-bf43-57c492e1fa86}, !- Handle
  {af8a3076-0742-413c-8893-b063fb5ef906}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {3978cb04-22fe-4d86-b802-e8790fd24d96}, !- Handle
  Wood Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {51b432c3-bbd9-4da2-b20a-7fad695096bb}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {ff3b5b56-8e6a-4ffa-b769-0cfef637444e}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {ca58e45e-17b7-473c-88b8-40b30fab4562}, !- Handle
  {51b432c3-bbd9-4da2-b20a-7fad695096bb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ff3b5b56-8e6a-4ffa-b769-0cfef637444e}, !- Handle
  Wood Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9b87a2a7-fc6a-4f57-8f93-8e620f11cd34}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {5bcd3c6c-c7f4-433f-9c12-e0b63fc02514}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {9717940e-c78b-4fda-b403-e50f88be775d}, !- Handle
  {9b87a2a7-fc6a-4f57-8f93-8e620f11cd34}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {5bcd3c6c-c7f4-433f-9c12-e0b63fc02514}, !- Handle
  Wood Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eda6d312-a59b-4416-92a8-a4f48debc659}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {9df27974-e52b-466b-83c5-f65980ae1ffa}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {593b5077-cc6a-4fbb-bce6-6d05f0954a00}, !- Handle
  {eda6d312-a59b-4416-92a8-a4f48debc659}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {9df27974-e52b-466b-83c5-f65980ae1ffa}, !- Handle
  Wood Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a99bd016-8b33-402e-b4f3-0717c4145615}, !- Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {a476dffb-61ff-4b14-9284-5eb9549275e7}, !- Layer 1
  {8a306d88-9bf8-4ead-999e-af426e9069c4}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {5d3a7a43-54de-4f2d-824c-d703a2bf91c6}, !- Handle
  {a99bd016-8b33-402e-b4f3-0717c4145615}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {8a306d88-9bf8-4ead-999e-af426e9069c4}, !- Handle
  Wood Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bb55f5d7-5a7d-4bc4-a2fd-a2cf82e99afd}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {1d49efa9-341d-41b4-b41c-c94e426982b9}, !- Handle
  {bb55f5d7-5a7d-4bc4-a2fd-a2cf82e99afd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27e4f8dc-cdc4-4da5-b885-e6464ccbcd15}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {3bcdb92d-3cc3-4609-95dd-b727066cdf6e}; !- Layer 1

OS:StandardsInformation:Construction,
  {0d07a9ea-da38-4159-8ba8-2530bc506e22}, !- Handle
  {27e4f8dc-cdc4-4da5-b885-e6464ccbcd15}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {3bcdb92d-3cc3-4609-95dd-b727066cdf6e}, !- Handle
  Fixed Window 4.09/0.26/0.13,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:Construction,
  {2dd301d0-b07b-41c6-9ee5-9f3aff8742af}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {21d6f46f-9e8f-465b-94d7-dbd5228e063d}, !- Handle
  {2dd301d0-b07b-41c6-9ee5-9f3aff8742af}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8d8bfd1e-1ab5-43b2-b5a4-914b389b96c9}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX, !- Name
  ,                                       !- Surface Rendering Name
  {75190642-85d2-4fa4-91c1-8df5eb3c0652}; !- Layer 1

OS:StandardsInformation:Construction,
  {f1c74c0b-9f68-4081-89f6-eb32c2ed00ae}, !- Handle
  {8d8bfd1e-1ab5-43b2-b5a4-914b389b96c9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {75190642-85d2-4fa4-91c1-8df5eb3c0652}, !- Handle
  Fixed Window 5.84/0.44/0.27,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {efe4277e-8c32-4b79-9b9a-9f6065e2ec23}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {79a0ea88-279b-4aa6-9f41-12c078576301}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac4cfa6a-cb0c-43e4-a110-3e4cac0339db}, !- Handle
  {efe4277e-8c32-4b79-9b9a-9f6065e2ec23}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {79a0ea88-279b-4aa6-9f41-12c078576301}, !- Handle
  Fixed Window 4.09/0.39/0.25,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {d26c0993-269e-4244-917b-18a3db4145d6}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {dca435b6-eb84-4dff-95cd-39e67d74a670}; !- Layer 1

OS:StandardsInformation:Construction,
  {aa28d429-ac94-4099-b76e-3378c88e9474}, !- Handle
  {d26c0993-269e-4244-917b-18a3db4145d6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {dca435b6-eb84-4dff-95cd-39e67d74a670}, !- Handle
  Fixed Window 3.35/0.36/0.27,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {960982b7-8363-46a4-8d48-5fabc582ca21}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {7753a7fc-0768-4df1-8290-0a9404e76bfd}; !- Layer 1

OS:StandardsInformation:Construction,
  {25785440-d147-4b4c-a9c6-a6d6da3353b4}, !- Handle
  {960982b7-8363-46a4-8d48-5fabc582ca21}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7753a7fc-0768-4df1-8290-0a9404e76bfd}, !- Handle
  Fixed Window 4.09/0.36/0.23,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {dd0e70e0-9759-44db-ad5d-563daf40f73a}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {79a0ea88-279b-4aa6-9f41-12c078576301}; !- Layer 1

OS:StandardsInformation:Construction,
  {c46f14e3-de80-4ab3-b1e0-22b200b4af44}, !- Handle
  {dd0e70e0-9759-44db-ad5d-563daf40f73a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c29e9014-cff7-4770-8807-ef0c018fff2f}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {0bfb63c6-f8aa-478d-b0c6-a527ade53b00}; !- Layer 1

OS:StandardsInformation:Construction,
  {22fbf3ac-f989-4833-baf7-aa4bde5a2ffb}, !- Handle
  {c29e9014-cff7-4770-8807-ef0c018fff2f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0bfb63c6-f8aa-478d-b0c6-a527ade53b00}, !- Handle
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {c0b06ad4-2ddf-42e7-80c7-b937a16f5749}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {ebd16e2d-c9be-4fa6-bdf9-0f992b639c93}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e849df2-5e29-481e-a781-82ebc3cde0cb}, !- Handle
  {c0b06ad4-2ddf-42e7-80c7-b937a16f5749}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ebd16e2d-c9be-4fa6-bdf9-0f992b639c93}, !- Handle
  Fixed Window 2.96/0.39/0.31,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {9270b1e4-67ce-400d-81b8-5830a472caa0}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {45e6c17a-12a3-4d5d-8f51-6e9ae331d77d}; !- Layer 1

OS:StandardsInformation:Construction,
  {06cad284-7f09-4e51-add0-0257f72fb81e}, !- Handle
  {9270b1e4-67ce-400d-81b8-5830a472caa0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {45e6c17a-12a3-4d5d-8f51-6e9ae331d77d}, !- Handle
  Fixed Window 2.96/0.49/0.41,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:Construction,
  {5ce19150-54cf-437b-bb10-23a731e14610}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {67c9e7f0-07e6-441a-8433-fbf495348035}; !- Layer 1

OS:StandardsInformation:Construction,
  {ecec8d10-0cbc-4cc8-8cb3-0ae5f4340572}, !- Handle
  {5ce19150-54cf-437b-bb10-23a731e14610}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {67c9e7f0-07e6-441a-8433-fbf495348035}, !- Handle
  Fixed Window 2.96/0.62/0.54,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.62,                                   !- Solar Heat Gain Coefficient
  0.54;                                   !- Visible Transmittance

OS:Construction,
  {f8b2810d-7c95-4f43-a354-f99858afd5a6}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {7cdf679b-087c-4529-837f-37db247d5b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {5bce9043-93f1-4f7d-87c5-c6b956ee5e93}, !- Handle
  {f8b2810d-7c95-4f43-a354-f99858afd5a6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {11cc2f56-0452-4f9d-8e60-abcbc9f0aeb9}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {030cb016-b8a1-4c8b-a80f-97f6d66101fc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {e2a86efb-7e06-4dc7-a172-862fb2cc3739}, !- Handle
  {11cc2f56-0452-4f9d-8e60-abcbc9f0aeb9}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {97aa1808-826a-4d8f-b15f-a48a8e7d837b}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {8a71617d-3ec5-426a-93b6-94dbd2a115dc}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3475791c-9fb8-4474-80ea-0201e7ce364c}, !- Handle
  {97aa1808-826a-4d8f-b15f-a48a8e7d837b}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {8a71617d-3ec5-426a-93b6-94dbd2a115dc}, !- Handle
  AtticFloor Res Insulation-2.05,         !- Name
  MediumRough,                            !- Roughness
  0.0806586296865912,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {37339e5a-46be-4c7b-9a6a-8af30337657f}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {6974eadd-12a5-47f5-a8cf-dfe835984e0b}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {d51104ad-ff34-43b8-8f87-db2ea3d8292f}, !- Handle
  {37339e5a-46be-4c7b-9a6a-8af30337657f}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {6974eadd-12a5-47f5-a8cf-dfe835984e0b}, !- Handle
  IEAD NonRes Roof Insulation-1.98,       !- Name
  MediumRough,                            !- Roughness
  0.0846465469659246,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {185341e9-eb8d-43ad-af4e-e354f0619a7a}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {f041149f-f8b9-47fd-a463-9d1d0a2a159e}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {129a1c0b-b249-48b0-ad95-5a76c8940be4}, !- Handle
  {185341e9-eb8d-43ad-af4e-e354f0619a7a}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {f041149f-f8b9-47fd-a463-9d1d0a2a159e}, !- Handle
  IEAD NonRes Roof Insulation-2.07,       !- Name
  MediumRough,                            !- Roughness
  0.0892095604358939,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08465d09-c732-4927-bab4-5b768d81628e}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {ce05d5d2-d2dd-4772-bb3f-9593c98982e2}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {24b8c7fd-33a4-4796-b540-602c1ffd174e}, !- Handle
  {08465d09-c732-4927-bab4-5b768d81628e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ce05d5d2-d2dd-4772-bb3f-9593c98982e2}, !- Handle
  IEAD NonRes Roof Insulation-2.50,       !- Name
  MediumRough,                            !- Roughness
  0.110216071059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {760c74f4-0aab-4345-ad3e-5f2a269a6354}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {b2471001-268e-42fd-a234-810520d05e0b}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {2045319f-4d52-40cb-8f40-4195ec35317b}, !- Handle
  {760c74f4-0aab-4345-ad3e-5f2a269a6354}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {b2471001-268e-42fd-a234-810520d05e0b}, !- Handle
  AtticFloor Res Insulation-2.37,         !- Name
  MediumRough,                            !- Roughness
  0.0965373546328396,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c995a17a-2a6f-4ef2-8709-6d0e0a69fead}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {a286b3f2-08eb-4380-809e-7f1b6487a1ed}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {50ee859a-4845-48b0-aecc-14807bda2465}, !- Handle
  {c995a17a-2a6f-4ef2-8709-6d0e0a69fead}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {029586a9-934a-49f8-bb47-715690415a12}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {d88c1682-5b37-4f4f-836d-299cb7d7d32c}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e52a721-19a9-44d8-bbc8-af6d8500c651}, !- Handle
  {029586a9-934a-49f8-bb47-715690415a12}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {d88c1682-5b37-4f4f-836d-299cb7d7d32c}, !- Handle
  AtticFloor Res Insulation-2.93,         !- Name
  MediumRough,                            !- Roughness
  0.124142114154045,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {399b6b6a-100b-4320-86a3-3a8038c0aef0}, !- Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}, !- Layer 1
  {a286b3f2-08eb-4380-809e-7f1b6487a1ed}, !- Layer 2
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 3

OS:StandardsInformation:Construction,
  {522386d8-c292-43fd-870f-1336c365afdb}, !- Handle
  {399b6b6a-100b-4320-86a3-3a8038c0aef0}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {f3078da6-560a-4d83-8a7f-376791217d70}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {9db359f8-3f17-4536-87a2-3978e6f2c780}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {5b35e6c1-c0a2-4dd1-9380-25d1d338516f}, !- Handle
  {f3078da6-560a-4d83-8a7f-376791217d70}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {0a412ecc-edba-48ee-ae42-bd0efb2a5a5e}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {3b129f8b-2906-41c6-8818-8f8076b3a00f}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {5a254c8c-ec07-4b20-ab8e-a743c852a911}, !- Handle
  {0a412ecc-edba-48ee-ae42-bd0efb2a5a5e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {3b129f8b-2906-41c6-8818-8f8076b3a00f}, !- Handle
  IEAD NonRes Roof Insulation-2.04,       !- Name
  MediumRough,                            !- Roughness
  0.0880290133462796,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58c97380-1bcd-455e-976d-fc01efd9a589}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {6974eadd-12a5-47f5-a8cf-dfe835984e0b}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {f00dd0db-cf29-4570-ba56-d83059e51f0c}, !- Handle
  {58c97380-1bcd-455e-976d-fc01efd9a589}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {8edc637a-d9d4-4334-90ae-682930cc36e2}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {f041149f-f8b9-47fd-a463-9d1d0a2a159e}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {ca77c6be-32c5-4f79-bf74-8bfd339301d6}, !- Handle
  {8edc637a-d9d4-4334-90ae-682930cc36e2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {e1bb4910-cd99-4d87-8e88-edb583b1d16d}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ce05d5d2-d2dd-4772-bb3f-9593c98982e2}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {8ed72d43-8218-4b9a-9576-6080b0b394f2}, !- Handle
  {e1bb4910-cd99-4d87-8e88-edb583b1d16d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {529d7d10-ece0-4e2a-8f58-0ceff907317a}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {aff45dbc-7e99-4646-a83e-d17792fdaf80}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {e4d3d23a-0554-44e1-b8f1-eee67210a53a}, !- Handle
  {529d7d10-ece0-4e2a-8f58-0ceff907317a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {aff45dbc-7e99-4646-a83e-d17792fdaf80}, !- Handle
  IEAD NonRes Roof Insulation-2.37,       !- Name
  MediumRough,                            !- Roughness
  0.103907738292528,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {710bb792-fc32-4d85-a422-77aa0d6346f4}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ebc3b016-3a30-4499-b031-ebc33ac20ee6}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {d636394c-fd91-4eef-a719-180f3e73eaf0}, !- Handle
  {710bb792-fc32-4d85-a422-77aa0d6346f4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {a389246c-fc3f-45fe-90f4-642acb24ea29}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {7c62b7dc-a456-40e0-ae28-56134798050f}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {290d83a1-1dae-4c0d-a91f-fc70904b142b}, !- Handle
  {a389246c-fc3f-45fe-90f4-642acb24ea29}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {7c62b7dc-a456-40e0-ae28-56134798050f}, !- Handle
  IEAD NonRes Roof Insulation-2.93,       !- Name
  MediumRough,                            !- Roughness
  0.131512497813733,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {51b84a60-8ccc-47c5-8ec0-58c2cd7bff5c}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {7c62b7dc-a456-40e0-ae28-56134798050f}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {fcc9bf12-e37a-44fd-a8e0-d76234882e70}, !- Handle
  {51b84a60-8ccc-47c5-8ec0-58c2cd7bff5c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {b81dea7d-1c26-4cbb-8d50-0eb0c3b8ad0c}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {fe070cd1-40c6-438e-87f2-74e502b3abc7}, !- Layer 1
  {ebc3b016-3a30-4499-b031-ebc33ac20ee6}, !- Layer 2
  {a1eafd3e-85d6-40ba-9e76-62a92ff0af38}; !- Layer 3

OS:StandardsInformation:Construction,
  {f139aeba-758e-46c5-9dde-2d73f621eb1c}, !- Handle
  {b81dea7d-1c26-4cbb-8d50-0eb0c3b8ad0c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {09ac4ffa-98f4-4b9c-a6fc-79703629adab}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {b393c6d3-4f26-4458-bd58-df2fd830e06b}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {438af663-c51d-4af2-a74b-2f2e503d442c}, !- Handle
  {09ac4ffa-98f4-4b9c-a6fc-79703629adab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b393c6d3-4f26-4458-bd58-df2fd830e06b}, !- Handle
  Mass NonRes Wall Insulation-0.77,       !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40d0b28c-0778-4279-9e7e-ff6e62ea1a27}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {053ac9e2-6b46-467b-9943-a934e4563ace}, !- Layer 1
  {a206d09f-ca90-4675-91c3-9067becf80ab}, !- Layer 2
  {c15d3df0-07ae-46f0-b249-ca420dbedc42}, !- Layer 3
  {f4b20166-8d2d-4e03-aa8d-f389c35ea5d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {ffa66faf-e5f8-40e3-8ecd-a1230edb57c1}, !- Handle
  {40d0b28c-0778-4279-9e7e-ff6e62ea1a27}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
