  {c9b9f6d6-3a2a-4117-af88-880dddaa02f2}, !- Handle
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3237293e-7955-405f-9128-8789c3d54226}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {bea76e42-0856-4f2e-952c-4720a8f3f41f}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {9b94dcb3-44ff-4790-9756-e21649e56585}, !- Handle
  {3237293e-7955-405f-9128-8789c3d54226}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9d9fcdbd-dc9a-4213-a231-857bfca68255}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {d231794b-e683-441e-8b02-27ea984f0754}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff3ae86b-5fe6-418b-9cdb-52428099846d}, !- Handle
  {9d9fcdbd-dc9a-4213-a231-857bfca68255}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d231794b-e683-441e-8b02-27ea984f0754}, !- Handle
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.0179143800314271,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c975c039-45b0-46ca-96a2-fcc90a93025f}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {4f645862-d133-40d0-b150-d822033dd39b}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {65182034-d0c3-4a80-b72a-55245b302ccf}, !- Handle
  {c975c039-45b0-46ca-96a2-fcc90a93025f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4f645862-d133-40d0-b150-d822033dd39b}, !- Handle
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e9fb3c9b-ac30-4be9-be81-ea3be0b86803}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {24f919d5-3b68-433b-988e-29b8743cd61f}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {8ac9bf3f-36fb-420e-9476-8df846989003}, !- Handle
  {e9fb3c9b-ac30-4be9-be81-ea3be0b86803}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {24f919d5-3b68-433b-988e-29b8743cd61f}, !- Handle
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {52e02edb-2784-4182-8bf5-92fe765814b8}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {ad4c8207-9221-4ae9-9742-44b0e3fedef6}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {d38f73c3-ec8f-4469-8fe2-21914749651e}, !- Handle
  {52e02edb-2784-4182-8bf5-92fe765814b8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ad4c8207-9221-4ae9-9742-44b0e3fedef6}, !- Handle
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {162ebbea-3693-4753-91fc-a5f547f989f5}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {a4ec00d5-6633-4ed1-9e1b-941c4f991340}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {45361e88-2902-40f7-83bd-97ba383f69ef}, !- Handle
  {162ebbea-3693-4753-91fc-a5f547f989f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a4ec00d5-6633-4ed1-9e1b-941c4f991340}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7c42e293-170f-4de2-979b-48bfd630f4c8}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {0179186d-a2ae-4a46-8468-9d5a955c52b2}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {38df4be8-c663-44f7-9e0c-7e1a7171ca55}, !- Handle
  {7c42e293-170f-4de2-979b-48bfd630f4c8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0179186d-a2ae-4a46-8468-9d5a955c52b2}, !- Handle
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c4e05f93-91ea-4007-aec6-71f6add14aba}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {58c59692-6522-4d86-9d70-b2be942a704b}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {96f798b9-5b0c-4cb5-ae53-0b320bd1d1e1}, !- Handle
  {c4e05f93-91ea-4007-aec6-71f6add14aba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {58c59692-6522-4d86-9d70-b2be942a704b}, !- Handle
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7aefc9aa-e071-4f17-99b7-e44ed1bebb58}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {d4dce11b-7d0a-4c6e-836a-3737800898d1}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {fbf6d714-caa6-4eb2-84e2-f77bbc82b207}, !- Handle
  {7aefc9aa-e071-4f17-99b7-e44ed1bebb58}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d4dce11b-7d0a-4c6e-836a-3737800898d1}, !- Handle
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2062644a-d0db-41d4-9d7e-c4c655d0dce5}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {b09969d2-5341-4ede-b7e4-930f12f1fe88}, !- Layer 1
  {4a55941d-774e-4ce9-8169-f771b3acd47d}, !- Layer 2
  {ac9b7fa9-e495-45f2-be2a-c3d6ead650b2}, !- Layer 3
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 4

OS:StandardsInformation:Construction,
  {828bc8ac-738a-4748-93ca-57093408417b}, !- Handle
  {2062644a-d0db-41d4-9d7e-c4c655d0dce5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ac9b7fa9-e495-45f2-be2a-c3d6ead650b2}, !- Handle
  Mass NonRes Wall Insulation-1.41,       !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a80ec6c1-a260-4b19-87a0-84c2329cff97}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {bd16cc54-2c16-4321-afe4-f83424819362}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {3162180d-6de7-4901-8013-e4538bf0bb9c}, !- Handle
  {a80ec6c1-a260-4b19-87a0-84c2329cff97}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bd16cc54-2c16-4321-afe4-f83424819362}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc54babc-8027-42e1-9d26-38046d3bb7ee}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {d9fc2779-2481-4b87-b2bb-d16ddd53560c}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {47fc44b8-8238-47ea-9dde-cb55c9baaa95}, !- Handle
  {cc54babc-8027-42e1-9d26-38046d3bb7ee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d9fc2779-2481-4b87-b2bb-d16ddd53560c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1201af13-d869-4835-b1aa-e8c4933d1842}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {bd16cc54-2c16-4321-afe4-f83424819362}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {dedcee8a-6167-49b5-90a1-dd5b13fccc79}, !- Handle
  {1201af13-d869-4835-b1aa-e8c4933d1842}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {eed82a94-154c-44ae-9f4c-d6b5f5ff427f}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {d9fc2779-2481-4b87-b2bb-d16ddd53560c}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {d475ccea-8f7a-4c69-8e32-9f347fa5a4f5}, !- Handle
  {eed82a94-154c-44ae-9f4c-d6b5f5ff427f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {659c8a39-f28f-4948-8001-6525b43d504d}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {de6f7c4f-ceb8-4bb1-9539-1494d17aa3fb}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {fffc3840-658c-4c5a-8f1a-7cdf71ba7e17}, !- Handle
  {659c8a39-f28f-4948-8001-6525b43d504d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {de6f7c4f-ceb8-4bb1-9539-1494d17aa3fb}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {23ad1c11-30f9-4613-aa5b-a1cdc1b17012}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {cba9b9db-16ad-4616-9a42-debf688516d5}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {092d23a5-88f3-40b1-87ab-e459f63443aa}, !- Handle
  {23ad1c11-30f9-4613-aa5b-a1cdc1b17012}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {70572bb9-7093-4a3e-bef8-54a8de39be6c}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {dbb70aeb-a3d4-4fc1-bad6-0c48e3d3d73c}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {75c12a84-8d18-41d6-8deb-ddef49366fdb}, !- Handle
  {70572bb9-7093-4a3e-bef8-54a8de39be6c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {dbb70aeb-a3d4-4fc1-bad6-0c48e3d3d73c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff5e2bd7-6e05-4cd4-beb6-eb39a0a6f179}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {82809409-7781-4762-bbc2-4219a40c912c}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {69680af2-7e1e-4091-9397-78ef3bad3608}, !- Handle
  {ff5e2bd7-6e05-4cd4-beb6-eb39a0a6f179}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {82809409-7781-4762-bbc2-4219a40c912c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f4f6b04-6acf-4c43-8e69-c6291c0af283}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {bc82b8a7-b120-4ed8-83e8-5d346d1bffd7}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {88960eec-f118-43ee-b1da-818f26041ee3}, !- Handle
  {0f4f6b04-6acf-4c43-8e69-c6291c0af283}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bc82b8a7-b120-4ed8-83e8-5d346d1bffd7}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2c1aae31-3f31-4d89-9fcc-1e152cc51f79}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {8954b869-f060-4582-a89d-650c86e6ad69}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {2fc7233e-7f3b-4c5b-a191-a3e2e410f8fa}, !- Handle
  {2c1aae31-3f31-4d89-9fcc-1e152cc51f79}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {8954b869-f060-4582-a89d-650c86e6ad69}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d8aa2ec3-4df7-4574-b7ca-8a3b94101472}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {a78a34cb-348f-4bbb-902a-7d448ecbe692}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {fcbe1499-2f0f-44c7-a093-f7ea4f495243}, !- Handle
  {d8aa2ec3-4df7-4574-b7ca-8a3b94101472}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {a78a34cb-348f-4bbb-902a-7d448ecbe692}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08c60cf3-1205-473a-98f5-33188e8330ad}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {409ad03c-7891-4f00-81d4-544eeba17a01}, !- Layer 1
  {d256e326-aad1-4322-a6e6-3e7280483087}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {a5e67d54-b48f-40a8-9353-ba774f2cab86}, !- Handle
  {08c60cf3-1205-473a-98f5-33188e8330ad}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d256e326-aad1-4322-a6e6-3e7280483087}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a83e289-458d-40ee-92e8-1a7ad6abe72c}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {204cd673-17c9-42f0-aaef-e35e6e86b31f}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {49ded2fb-aaef-4b9b-afe6-a40131314ef4}, !- Handle
  {0a83e289-458d-40ee-92e8-1a7ad6abe72c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {204cd673-17c9-42f0-aaef-e35e6e86b31f}, !- Handle
  Steel Frame NonRes Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0218416164001339,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08129aee-089d-48da-9762-e2e344f6e101}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {be26cbc0-b3fb-40df-be71-d87a0f85e66e}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {d02d77d7-080d-4c35-9aa4-895c097f864e}, !- Handle
  {08129aee-089d-48da-9762-e2e344f6e101}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {be26cbc0-b3fb-40df-be71-d87a0f85e66e}, !- Handle
  Steel Frame NonRes Wall Insulation-0.79, !- Name
  MediumRough,                            !- Roughness
  0.0228466396018124,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef50f096-7ebd-4a1c-8a8b-7151c60bc86b}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {ddf655eb-7d92-41a0-a686-1c79f3e1948d}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {a7672399-18ad-48db-8f96-a227a434df72}, !- Handle
  {ef50f096-7ebd-4a1c-8a8b-7151c60bc86b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {ddf655eb-7d92-41a0-a686-1c79f3e1948d}, !- Handle
  Steel Frame NonRes Wall Insulation-0.99, !- Name
  MediumRough,                            !- Roughness
  0.03280276832256,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {76482d33-3dc0-4023-82fb-22724c1b412d}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {d18e6cbb-d3e6-4794-8791-8a9712027486}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {18a243f6-775a-4bbe-9c66-a3186e19791d}, !- Handle
  {76482d33-3dc0-4023-82fb-22724c1b412d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {d18e6cbb-d3e6-4794-8791-8a9712027486}, !- Handle
  Steel Frame NonRes Wall Insulation-0.96, !- Name
  MediumRough,                            !- Roughness
  0.031221832949133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {15ecd51a-4a26-4ec8-8e51-71f271a6975a}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {bc5e68aa-f1d1-434c-a8b6-ec37fa060890}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {f4bc271d-cd8b-4096-83ff-2df5cd14e505}, !- Handle
  {15ecd51a-4a26-4ec8-8e51-71f271a6975a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {bc5e68aa-f1d1-434c-a8b6-ec37fa060890}, !- Handle
  Steel Frame NonRes Wall Insulation-1.01, !- Name
  MediumRough,                            !- Roughness
  0.0336338886331616,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c22fb3a-0ae3-4c2f-bff0-cfcd3d74ba5b}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {54d519f1-fdaf-4b82-9e16-6cae97de8ae2}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {79e58d39-857c-471c-b3c5-854fef4fcee0}, !- Handle
  {3c22fb3a-0ae3-4c2f-bff0-cfcd3d74ba5b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {54d519f1-fdaf-4b82-9e16-6cae97de8ae2}, !- Handle
  Steel Frame NonRes Wall Insulation-1.13, !- Name
  MediumRough,                            !- Roughness
  0.0396399760059273,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5ae2cdc0-fb6a-4f75-9f56-bd1346a63d83}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {610df3e9-e67f-478d-9f18-d3c49ae07995}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {67429d51-98db-4b7d-ade6-508dde7e0b82}, !- Handle
  {5ae2cdc0-fb6a-4f75-9f56-bd1346a63d83}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {610df3e9-e67f-478d-9f18-d3c49ae07995}, !- Handle
  Steel Frame NonRes Wall Insulation-1.09, !- Name
  MediumRough,                            !- Roughness
  0.0379219876269896,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dafcd844-5387-49cd-9660-634bac9108c6}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {757ff4ef-26aa-4104-8c91-8e270f91168b}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {17144f90-9851-4894-b41a-7c6dd9358a52}, !- Handle
  {dafcd844-5387-49cd-9660-634bac9108c6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {757ff4ef-26aa-4104-8c91-8e270f91168b}, !- Handle
  Steel Frame NonRes Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0438366069288216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e1b41f6-0ba7-4a21-89b7-89c26bb75d99}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {feb7ef7a-3da2-471e-8269-d6f82e2ef5c2}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {202dee84-bd97-4e96-9121-3aada3724257}, !- Handle
  {7e1b41f6-0ba7-4a21-89b7-89c26bb75d99}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {feb7ef7a-3da2-471e-8269-d6f82e2ef5c2}, !- Handle
  Steel Frame NonRes Wall Insulation-1.30, !- Name
  MediumRough,                            !- Roughness
  0.0477751562708964,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {79d659c4-65d2-43ba-a27a-4cf9e798e7f3}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {50be4d30-b975-4db2-8d89-2f01d1456f32}, !- Layer 1
  {b22b3e9c-9a5f-48be-94c9-dd5cc8041a1a}, !- Layer 2
  {87faf291-645f-41c3-baf6-f3dd7f998d39}; !- Layer 3

OS:StandardsInformation:Construction,
  {3f49443b-7953-4223-b8ed-990eac00daab}, !- Handle
  {79d659c4-65d2-43ba-a27a-4cf9e798e7f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {b22b3e9c-9a5f-48be-94c9-dd5cc8041a1a}, !- Handle
  Steel Frame NonRes Wall Insulation-1.41, !- Name
  MediumRough,                            !- Roughness
  0.0533591440047711,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {042e8b13-9cad-4641-b0d7-11aca7680aef}; !- Layer 1

OS:StandardsInformation:Construction,
  {ebe7d90d-3a5f-48b7-bac5-f93ed9b74b80}, !- Handle
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {042e8b13-9cad-4641-b0d7-11aca7680aef}, !- Handle
  Fixed Window 5.84/0.54/0.38,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  ,                                       !- Surface Rendering Name
  {ddb4555c-0512-4760-a6be-67ea18907302}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcb3f7be-c8a1-4111-b0a2-de55d9435b00}, !- Handle
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ddb4555c-0512-4760-a6be-67ea18907302}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {bee71691-300d-46bf-bc35-bf5bc1f23053}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {042e8b13-9cad-4641-b0d7-11aca7680aef}; !- Layer 1

OS:StandardsInformation:Construction,
  {6c64c0dd-8170-4bcc-8f0f-2b56c0fbd19c}, !- Handle
  {bee71691-300d-46bf-bc35-bf5bc1f23053}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {9c7dd4db-2075-451d-b5ff-dc6020ce3b17}; !- Layer 1

OS:StandardsInformation:Construction,
  {b4da8c2e-7a8a-4b09-b34a-87bee930a089}, !- Handle
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9c7dd4db-2075-451d-b5ff-dc6020ce3b17}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {ca765485-931d-4cab-af21-04ddabd12061}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {1d4f6f34-d79a-4e02-8efa-8906c262704a}; !- Layer 1

OS:StandardsInformation:Construction,
  {200ce19e-3b50-4552-826a-d692028bb742}, !- Handle
  {ca765485-931d-4cab-af21-04ddabd12061}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1d4f6f34-d79a-4e02-8efa-8906c262704a}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {f1e5457d-1783-498f-9130-11238b45ef8c}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {9c7dd4db-2075-451d-b5ff-dc6020ce3b17}, !- Layer 1
  {26859c43-35f5-45ff-a986-0012aa1c3bae}; !- Layer 2

OS:StandardsInformation:Construction,
  {5ddb944e-2bc5-418e-9662-c92349552bfb}, !- Handle
  {f1e5457d-1783-498f-9130-11238b45ef8c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {26859c43-35f5-45ff-a986-0012aa1c3bae}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ce9e5331-22b8-457a-97a2-0d56c103cddd}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {1d4f6f34-d79a-4e02-8efa-8906c262704a}, !- Layer 1
  {26859c43-35f5-45ff-a986-0012aa1c3bae}; !- Layer 2

OS:StandardsInformation:Construction,
  {3837b1ab-3a12-4810-8423-a9977a06053b}, !- Handle
  {ce9e5331-22b8-457a-97a2-0d56c103cddd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {4baa6527-221b-4596-8b7a-46826e06291a}, !- Layer 1
  {5951cf8d-cdce-4659-8683-11148085de34}; !- Layer 2

OS:StandardsInformation:Construction,
  {e78f350b-93ff-4056-8885-baa859f50ad8}, !- Handle
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4baa6527-221b-4596-8b7a-46826e06291a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5951cf8d-cdce-4659-8683-11148085de34}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {12a02cf5-d79d-49ec-8f26-5d76dd776408}, !- Layer 1
  {4e3e53e1-c369-4806-970e-f431ff40fedb}, !- Layer 2
  {f697fb76-93d7-4376-ab9c-b8af9990b24d}; !- Layer 3

OS:StandardsInformation:Construction,
  {62288e3c-85a9-45ee-881c-6a77a6591d6d}, !- Handle
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {12a02cf5-d79d-49ec-8f26-5d76dd776408}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:AirGap,
  {4e3e53e1-c369-4806-970e-f431ff40fedb}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {f697fb76-93d7-4376-ab9c-b8af9990b24d}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {cfc42297-85c1-4d58-aebe-f8728b6b518a}; !- Layer 1

OS:StandardsInformation:Construction,
  {e8d94773-de21-46aa-85ac-06e475dad72a}, !- Handle
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cfc42297-85c1-4d58-aebe-f8728b6b518a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {f697fb76-93d7-4376-ab9c-b8af9990b24d}, !- Layer 1
  {4e3e53e1-c369-4806-970e-f431ff40fedb}, !- Layer 2
  {12a02cf5-d79d-49ec-8f26-5d76dd776408}; !- Layer 3

OS:StandardsInformation:Construction,
  {d0b453ca-ae10-4ec3-b219-463fcca67ccb}, !- Handle
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {cfc42297-85c1-4d58-aebe-f8728b6b518a}; !- Layer 1

OS:StandardsInformation:Construction,
  {53d3979f-a6ef-4be2-ba7b-e3d5eaad0a2c}, !- Handle
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {bb30f6e7-1d24-4cb9-9df3-9bfcf422c1bd}, !- Layer 1
  {728289a8-3ad0-4fbe-92a3-8ad3e7b520db}, !- Layer 2
  {bb30f6e7-1d24-4cb9-9df3-9bfcf422c1bd}; !- Layer 3

OS:StandardsInformation:Construction,
  {8ae2ed3c-8b02-49d6-a28e-7722ec0bfb13}, !- Handle
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bb30f6e7-1d24-4cb9-9df3-9bfcf422c1bd}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {728289a8-3ad0-4fbe-92a3-8ad3e7b520db}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {a1876c17-ce9e-4153-94dc-e5fdda4ab921}; !- Layer 1

OS:StandardsInformation:Construction,
  {73246949-65fe-419f-b551-9eff0dd22a2e}, !- Handle
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {a1876c17-ce9e-4153-94dc-e5fdda4ab921}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:SpaceType,
  {7f1dd592-6cd9-49da-b0bf-7e72fef2371a}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {94c91308-8e06-44cb-8249-fc97336a137a}, !- Default Schedule Set Name
  {4c5038b5-1056-4951-a621-7b608b2e9b4a}, !- Group Rendering Name
  {894f0e54-c206-43fe-81ad-dc00e9754f8c}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {4c5038b5-1056-4951-a621-7b608b2e9b4a}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {94c91308-8e06-44cb-8249-fc97336a137a}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f1028613-3567-4195-b8d0-b74951401f8e}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c1045fed-da8d-42a3-a776-dc2f8ab78478}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Lights, !- Name
  {f1028613-3567-4195-b8d0-b74951401f8e}, !- Lights Definition Name
  {7f1dd592-6cd9-49da-b0bf-7e72fef2371a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, ! Handle
  Retail Bldg Light,                      ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  {dd7d4fd4-c75c-45b8-ab2d-faba6525d433}, ! Default Day Schedule Name
  {b91dc451-b322-4981-bab2-a7bbe52e95e1}, ! Summer Design Day Schedule Name
  {86925df1-f65e-4ca2-98c5-c12532ab6e6a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {dd7d4fd4-c75c-45b8-ab2d-faba6525d433}, ! Handle
  Retail Bldg Light Default Schedule,     ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {b91dc451-b322-4981-bab2-a7bbe52e95e1}, ! Handle
  Retail Bldg Light Summer Design Day,    ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {86925df1-f65e-4ca2-98c5-c12532ab6e6a}, ! Handle
  Retail Bldg Light Winter Design Day,    ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8cfb3995-391e-4f60-b77c-19a309d84240}, ! Handle
  Retail Bldg Light Rule 1,               ! Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6af83416-cae8-4821-bb26-2c6f60cc09e3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6af83416-cae8-4821-bb26-2c6f60cc09e3}, ! Handle
  Retail Bldg Light Rule 1 Day Schedule,  ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Rule,
  {0d6148d5-051b-4368-b016-bb3430f986b7}, ! Handle
  Retail Bldg Light Rule 2,               ! Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {04d19e24-ad6a-4577-8070-c91bf9a385df}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {04d19e24-ad6a-4577-8070-c91bf9a385df}, ! Handle
  Retail Bldg Light Rule 2 Day Schedule,  ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:DesignSpecification:OutdoorAir,
  {894f0e54-c206-43fe-81ad-dc00e9754f8c}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {708736fd-cc57-4dd7-95df-fc066de8f3c0}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a43ec3f2-ea4e-45bc-938c-9326dff3cb09}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 People, !- Name
  {708736fd-cc57-4dd7-95df-fc066de8f3c0}, !- People Definition Name
  {7f1dd592-6cd9-49da-b0bf-7e72fef2371a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c909a405-9925-49f2-ae2f-13057a3a9503}, ! Handle
  Retail Bldg Occ,                        ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  {ded09d7b-cf29-465a-9365-3f2132b7223f}, ! Default Day Schedule Name
  {e3934883-2e8e-4fbf-bef2-b5d4ad1844f5}, ! Summer Design Day Schedule Name
  {36eaa45b-abc9-48dc-93b4-31333835b128}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ded09d7b-cf29-465a-9365-3f2132b7223f}, ! Handle
  Retail Bldg Occ Default Schedule,       ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {e3934883-2e8e-4fbf-bef2-b5d4ad1844f5}, ! Handle
  Retail Bldg Occ Summer Design Day,      ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {36eaa45b-abc9-48dc-93b4-31333835b128}, ! Handle
  Retail Bldg Occ Winter Design Day,      ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3b7ad8c3-6c28-4653-828a-0bf6a0c22b3d}, ! Handle
  Retail Bldg Occ Rule 1,                 ! Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {79ab0240-e4a0-4d44-a380-4a9efba4613e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {79ab0240-e4a0-4d44-a380-4a9efba4613e}, ! Handle
  Retail Bldg Occ Rule 1 Day Schedule,    ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Rule,
  {ca707f4b-eb0f-49b5-a7e2-7a66bbcfbead}, ! Handle
  Retail Bldg Occ Rule 2,                 ! Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {658df558-e1eb-471f-ad0d-786fe673cefc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {658df558-e1eb-471f-ad0d-786fe673cefc}, ! Handle
  Retail Bldg Occ Rule 2 Day Schedule,    ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Ruleset,
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, ! Handle
  Retail Activity,                        ! Name
  {ecef4135-0363-4f0b-a3e5-4e306a7e0203}, ! Schedule Type Limits Name
  {cb082ced-d04f-4d67-8c5f-a3dceaf7b34f}, ! Default Day Schedule Name
  {79217303-1031-44e1-8c3b-68c0fbad2588}, ! Summer Design Day Schedule Name
  {ab8b2acf-8915-4b42-9530-2e4597a4f070}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ecef4135-0363-4f0b-a3e5-4e306a7e0203}, !- Handle
  ActivityLevel 11,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {cb082ced-d04f-4d67-8c5f-a3dceaf7b34f}, ! Handle
  Retail Activity Default Schedule,       ! Name
  {ecef4135-0363-4f0b-a3e5-4e306a7e0203}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {79217303-1031-44e1-8c3b-68c0fbad2588}, ! Handle
  Retail Activity Summer Design Day,      ! Name
  {ecef4135-0363-4f0b-a3e5-4e306a7e0203}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {ab8b2acf-8915-4b42-9530-2e4597a4f070}, ! Handle
  Retail Activity Winter Design Day,      ! Name
  {ecef4135-0363-4f0b-a3e5-4e306a7e0203}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d550f05c-5bbf-453d-b356-cc55cc2f8a6c}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Infiltration, !- Name
  {7f1dd592-6cd9-49da-b0bf-7e72fef2371a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, ! Handle
  Retail Infil Half On,                   ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  {e70d47c4-93e5-46a6-90ec-775d8be552b4}, ! Default Day Schedule Name
  {6f495d8e-c776-4bde-a9ac-b9e617121aee}, ! Summer Design Day Schedule Name
  {d3d56530-40a3-4e84-bbc6-216cb6dc3c24}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e70d47c4-93e5-46a6-90ec-775d8be552b4}, ! Handle
  Retail Infil Half On Default Schedule,  ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f495d8e-c776-4bde-a9ac-b9e617121aee}, ! Handle
  Retail Infil Half On Summer Design Day, ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {d3d56530-40a3-4e84-bbc6-216cb6dc3c24}, ! Handle
  Retail Infil Half On Winter Design Day, ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {66e680b9-34de-44c7-a9fe-916f767eade8}, ! Handle
  Retail Infil Half On Rule 1,            ! Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {87dd67b9-9f94-4257-a393-82f0f51be08d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {87dd67b9-9f94-4257-a393-82f0f51be08d}, ! Handle
  Retail Infil Half On Rule 1 Day Schedule, ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e4a87cbf-405f-4aa5-84c0-11e05fc5c35a}, ! Handle
  Retail Infil Half On Rule 2,            ! Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b748189d-d675-44e7-86c1-f63c04ed6d66}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b748189d-d675-44e7-86c1-f63c04ed6d66}, ! Handle
  Retail Infil Half On Rule 2 Day Schedule, ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {1bbefe81-d40e-4da0-9420-4bf675f16af9}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.87709508752351,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e7ab98f3-bc65-4dab-8891-7d5735be90d2}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Electric Equipment, !- Name
  {1bbefe81-d40e-4da0-9420-4bf675f16af9}, !- Electric Equipment Definition Name
  {7f1dd592-6cd9-49da-b0bf-7e72fef2371a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {5f861f8f-d55d-461a-a298-830a2fdda728}, ! Handle
  Retail Bldg Equip,                      ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  {2d9e852f-2ba1-44bd-87c7-2abbb5276cb6}, ! Default Day Schedule Name
  {1ade8e0e-4765-4f62-b339-06ecd8a8c1c0}, ! Summer Design Day Schedule Name
  {4e74f2f4-b0ee-4697-b494-20594687d514}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d9e852f-2ba1-44bd-87c7-2abbb5276cb6}, ! Handle
  Retail Bldg Equip Default Schedule,     ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Day,
  {1ade8e0e-4765-4f62-b339-06ecd8a8c1c0}, ! Handle
  Retail Bldg Equip Summer Design Day,    ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4e74f2f4-b0ee-4697-b494-20594687d514}, ! Handle
  Retail Bldg Equip Winter Design Day,    ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {71184ec1-bd89-4fb8-a5f1-4293ba452b70}, ! Handle
  Retail Bldg Equip Rule 1,               ! Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5c8845f2-ae54-4e81-82fd-ec91c293baee}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5c8845f2-ae54-4e81-82fd-ec91c293baee}, ! Handle
  Retail Bldg Equip Rule 1 Day Schedule,  ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Rule,
  {e94fbb6a-dc72-4ab0-9444-4db6ada86535}, ! Handle
  Retail Bldg Equip Rule 2,               ! Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cf0c382d-aca2-42b4-8d67-4a720d463f10}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cf0c382d-aca2-42b4-8d67-4a720d463f10}, ! Handle
  Retail Bldg Equip Rule 2 Day Schedule,  ! Name
  {7829718d-3aa0-4feb-a5b3-ec847190d588}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {55c467ce-8b67-4302-ac57-1d1b763708e9}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, ! Handle
  Retail HtgSetp,                         ! Name
  {455d2851-9431-4f1b-a541-6562a9ab7402}, ! Schedule Type Limits Name
  {0e2f6013-120a-40ae-97bf-a3ce8cf4835b}, ! Default Day Schedule Name
  {fc3536b1-e0b0-445c-aa3d-c17b67972a6c}, ! Summer Design Day Schedule Name
  {f3d546e7-abdc-477a-b3c5-a1cda5b9b704}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {455d2851-9431-4f1b-a541-6562a9ab7402}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0e2f6013-120a-40ae-97bf-a3ce8cf4835b}, ! Handle
  Retail HtgSetp Default Schedule,        ! Name
  {455d2851-9431-4f1b-a541-6562a9ab7402}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {fc3536b1-e0b0-445c-aa3d-c17b67972a6c}, ! Handle
  Retail HtgSetp Summer Design Day,       ! Name
  {455d2851-9431-4f1b-a541-6562a9ab7402}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f3d546e7-abdc-477a-b3c5-a1cda5b9b704}, ! Handle
  Retail HtgSetp Winter Design Day,       ! Name
  {455d2851-9431-4f1b-a541-6562a9ab7402}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {aeb91203-7b0d-433e-a84d-ca3d006932be}, ! Handle
  Retail HtgSetp Rule 1,                  ! Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3fb45028-30bd-4227-9271-44ced5cae078}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3fb45028-30bd-4227-9271-44ced5cae078}, ! Handle
  Retail HtgSetp Rule 1 Day Schedule,     ! Name
  {455d2851-9431-4f1b-a541-6562a9ab7402}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {c67fdb67-7d70-4bc4-814a-fa8a8959d300}, ! Handle
  Retail HtgSetp Rule 2,                  ! Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4c57cc1f-b9e8-4daf-8aad-3d4f3ba5fef0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4c57cc1f-b9e8-4daf-8aad-3d4f3ba5fef0}, ! Handle
  Retail HtgSetp Rule 2 Day Schedule,     ! Name
  {455d2851-9431-4f1b-a541-6562a9ab7402}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}, ! Handle
  Retail ClgSetp,                         ! Name
  {e4ae9ec2-bbd2-4df5-9e95-b9e57696760b}, ! Schedule Type Limits Name
  {1b924dc7-d3f0-41bd-8a86-07e368d7b0eb}, ! Default Day Schedule Name
  {39701419-1fff-433f-a4ac-ffaaeb572bfb}, ! Summer Design Day Schedule Name
  {98ca5676-1816-4ccf-9fc7-48e9c99ea8e8}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e4ae9ec2-bbd2-4df5-9e95-b9e57696760b}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1b924dc7-d3f0-41bd-8a86-07e368d7b0eb}, ! Handle
  Retail ClgSetp Default Schedule,        ! Name
  {e4ae9ec2-bbd2-4df5-9e95-b9e57696760b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {39701419-1fff-433f-a4ac-ffaaeb572bfb}, ! Handle
  Retail ClgSetp Summer Design Day,       ! Name
  {e4ae9ec2-bbd2-4df5-9e95-b9e57696760b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Day,
  {98ca5676-1816-4ccf-9fc7-48e9c99ea8e8}, ! Handle
  Retail ClgSetp Winter Design Day,       ! Name
  {e4ae9ec2-bbd2-4df5-9e95-b9e57696760b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {619aff7f-b2d9-43c0-8e1e-69859dabff8f}, ! Handle
  Retail ClgSetp Rule 1,                  ! Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bac56966-1fda-4e9d-8283-2aee94edc3ce}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bac56966-1fda-4e9d-8283-2aee94edc3ce}, ! Handle
  Retail ClgSetp Rule 1 Day Schedule,     ! Name
  {e4ae9ec2-bbd2-4df5-9e95-b9e57696760b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {b46ab29e-0d97-46e2-b7a4-8eb59c1b7aff}, ! Handle
  Retail ClgSetp Rule 2,                  ! Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e534bfa6-31c9-4aa3-9614-a990a8c11ec2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e534bfa6-31c9-4aa3-9614-a990a8c11ec2}, ! Handle
  Retail ClgSetp Rule 2 Day Schedule,     ! Name
  {e4ae9ec2-bbd2-4df5-9e95-b9e57696760b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:SpaceType,
  {cd815149-e99a-4132-8f2a-6fcac62a7c2b}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {48ad564a-e7b4-46c2-abb0-e02e9c359bf3}, !- Default Schedule Set Name
  {fca8ea78-cd47-42ef-a3cf-6199d5e3cccd}, !- Group Rendering Name
  {a346ec2a-d9ca-4466-8e70-3f7662260f5d}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {fca8ea78-cd47-42ef-a3cf-6199d5e3cccd}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {48ad564a-e7b4-46c2-abb0-e02e9c359bf3}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5a9b12c8-4967-4b7b-917e-3792ea1ec293}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {759dffcd-a704-44d6-ba4b-c1d0e7860773}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Lights, !- Name
  {5a9b12c8-4967-4b7b-917e-3792ea1ec293}, !- Lights Definition Name
  {cd815149-e99a-4132-8f2a-6fcac62a7c2b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a346ec2a-d9ca-4466-8e70-3f7662260f5d}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f0a7a5e2-78ba-4906-9cba-aacfc4012e69}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0a388669-1040-4448-8d5c-e1cda6393d47}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 People, !- Name
  {f0a7a5e2-78ba-4906-9cba-aacfc4012e69}, !- People Definition Name
  {cd815149-e99a-4132-8f2a-6fcac62a7c2b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1a752d87-3a3c-4b1f-aefc-5e88b22f5b36}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Infiltration, !- Name
  {cd815149-e99a-4132-8f2a-6fcac62a7c2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {9c3c894d-01bb-4e12-a1f0-64e5c6145392}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e8c50af9-ffa2-4de6-b8e6-1334a6c39a7a}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {32ba7920-f118-464d-8888-250db78a45b9}, !- Default Schedule Set Name
  {fee49e1f-d614-4191-8c2d-b486b36cce17}, !- Group Rendering Name
  {86b2008b-209f-40c9-a7d8-8d5c6ab0a38d}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {fee49e1f-d614-4191-8c2d-b486b36cce17}, !- Handle
  Rendering Color 3,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {32ba7920-f118-464d-8888-250db78a45b9}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e2c4c36a-d442-4c85-a81e-05cfcc8f5db1}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a9d9d6f1-9a14-4925-84ad-a9f2f4048d57}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Lights, !- Name
  {e2c4c36a-d442-4c85-a81e-05cfcc8f5db1}, !- Lights Definition Name
  {e8c50af9-ffa2-4de6-b8e6-1334a6c39a7a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {86b2008b-209f-40c9-a7d8-8d5c6ab0a38d}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ec47f74d-fc1e-4eca-b3c3-69bfaaa2bfb2}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {161f561b-2ec7-45e9-aeb6-b7e180c00e0c}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 People, !- Name
  {ec47f74d-fc1e-4eca-b3c3-69bfaaa2bfb2}, !- People Definition Name
  {e8c50af9-ffa2-4de6-b8e6-1334a6c39a7a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e2d846c-fdba-4334-ac3d-6a4974fa53fa}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Infiltration, !- Name
  {e8c50af9-ffa2-4de6-b8e6-1334a6c39a7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1dae4021-2347-4262-a3fa-448cf48caa23}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.6076768242145,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {94c167a3-004b-433f-8074-30090b145bf7}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Electric Equipment, !- Name
  {1dae4021-2347-4262-a3fa-448cf48caa23}, !- Electric Equipment Definition Name
  {e8c50af9-ffa2-4de6-b8e6-1334a6c39a7a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {09b4ebda-9a98-4818-b667-e7b2938c4445}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {094c8fae-6ec0-48b7-bffc-ff5b8e7efed7}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {93836063-aae9-488f-8bd0-9594def8b078}, !- Default Schedule Set Name
  {244becab-3738-487e-bbcc-345c4c16cb61}, !- Group Rendering Name
  {3e148003-2b32-4cd0-90dc-954a82305bb0}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {244becab-3738-487e-bbcc-345c4c16cb61}, !- Handle
  Rendering Color 4,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {93836063-aae9-488f-8bd0-9594def8b078}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6acc9cca-69f8-42f9-9c80-6920cd0fa7b0}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8cfbcb8a-4335-4040-b58b-a9a3afd08d0e}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Lights, !- Name
  {6acc9cca-69f8-42f9-9c80-6920cd0fa7b0}, !- Lights Definition Name
  {094c8fae-6ec0-48b7-bffc-ff5b8e7efed7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3e148003-2b32-4cd0-90dc-954a82305bb0}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {58bf6ba7-4508-47c7-888b-9f8633eb8168}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5aced1c3-7ead-4e4e-99d8-c84923144f1d}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 People, !- Name
  {58bf6ba7-4508-47c7-888b-9f8633eb8168}, !- People Definition Name
  {094c8fae-6ec0-48b7-bffc-ff5b8e7efed7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {13cb4a40-50e5-4897-8012-f6cb831448b8}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Infiltration, !- Name
  {094c8fae-6ec0-48b7-bffc-ff5b8e7efed7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6432aead-3b6b-49b6-9b1d-9361c81a9adb}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806131126013,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b67691d4-cc99-4a78-a403-d829f5a4b10a}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Electric Equipment, !- Name
  {6432aead-3b6b-49b6-9b1d-9361c81a9adb}, !- Electric Equipment Definition Name
  {094c8fae-6ec0-48b7-bffc-ff5b8e7efed7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {837b8bcc-47da-45b0-86a5-160221b53666}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {e0fe7a5d-5fca-4e70-a8c2-26fce9aff7dc}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {905d8e00-5459-4539-b88d-5431ee5fbbec}, !- Space Type Name
  {7b356209-fabc-4750-9113-54196b34a59e}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {4b7d2a55-8bae-4997-9f7d-04c922f0a11b}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {09784502-43d9-4180-a107-e0c3b4e2049d}, !- Default Schedule Set Name
  {5545156b-4ddd-4934-b6f4-a12a9c7c17f5}, !- Group Rendering Name
  {ef0b98b3-cef5-40a6-ad96-152e2f9c3354}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {5545156b-4ddd-4934-b6f4-a12a9c7c17f5}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {09784502-43d9-4180-a107-e0c3b4e2049d}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {38b9a0ca-6a9d-4dae-b4cb-12f5c438dac7}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b335760d-652b-4fdd-bdfb-e35ea0ca14f3}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Lights, !- Name
  {38b9a0ca-6a9d-4dae-b4cb-12f5c438dac7}, !- Lights Definition Name
  {4b7d2a55-8bae-4997-9f7d-04c922f0a11b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ef0b98b3-cef5-40a6-ad96-152e2f9c3354}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {85201d64-c5c5-4b4d-acdc-589b1b9c3055}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c4bcbaf-cd7f-4006-adc2-9fbc846a5f1d}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 People, !- Name
  {85201d64-c5c5-4b4d-acdc-589b1b9c3055}, !- People Definition Name
  {4b7d2a55-8bae-4997-9f7d-04c922f0a11b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8baad57b-7f43-47df-967a-9c835ca8070f}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Infiltration, !- Name
  {4b7d2a55-8bae-4997-9f7d-04c922f0a11b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2d9a6125-1420-4ff3-8044-9cf3d5916628}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.87709508752351,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3f9688b0-7a43-4728-826b-398570f07d20}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Electric Equipment, !- Name
  {2d9a6125-1420-4ff3-8044-9cf3d5916628}, !- Electric Equipment Definition Name
  {4b7d2a55-8bae-4997-9f7d-04c922f0a11b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d6eb91b-bb84-4657-8a93-cc1d42fda935}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {16cb4458-a018-469e-80a7-94d236b92137}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {2ceb8135-c421-4a1c-bb3a-3e8ad90672d4}, !- Default Schedule Set Name
  {7d31d548-ba74-4550-8bb0-0fda32b2b2c1}, !- Group Rendering Name
  {8d41d71e-efe0-4f1f-8dd7-e0fec35e9a23}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {7d31d548-ba74-4550-8bb0-0fda32b2b2c1}, !- Handle
  Rendering Color 6,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2ceb8135-c421-4a1c-bb3a-3e8ad90672d4}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a16ccafc-806c-4a96-b47c-ee3082bf43a5}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4babd88f-2bc2-4d15-a658-8bb05c455484}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Lights, !- Name
  {a16ccafc-806c-4a96-b47c-ee3082bf43a5}, !- Lights Definition Name
  {16cb4458-a018-469e-80a7-94d236b92137}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8d41d71e-efe0-4f1f-8dd7-e0fec35e9a23}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {aca8d516-9a2e-4e17-ab5e-51f183fda744}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1ea0bdc7-c823-491c-86b3-05119a344018}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 People, !- Name
  {aca8d516-9a2e-4e17-ab5e-51f183fda744}, !- People Definition Name
  {16cb4458-a018-469e-80a7-94d236b92137}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ee1a053a-0930-4fe0-9734-e475e80a4348}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Infiltration, !- Name
  {16cb4458-a018-469e-80a7-94d236b92137}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {bac19270-5cf3-4144-86f1-a5b6590b8480}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8905a8b1-50b4-4c7f-8b57-8deea4feca7c}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {b23742eb-bc1e-4a58-8b4f-01227b65fa28}, !- Default Schedule Set Name
  {78662580-2b5b-4bb7-a17e-558e7ba9315b}, !- Group Rendering Name
  {717fa68a-79de-4eba-8aae-138c9a792659}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {78662580-2b5b-4bb7-a17e-558e7ba9315b}, !- Handle
  Rendering Color 7,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b23742eb-bc1e-4a58-8b4f-01227b65fa28}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {49505f0a-9a23-4ff7-b924-e52e750ccfa4}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d4d79755-b2d8-42e2-9667-d00eed7cf3a6}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Lights, !- Name
  {49505f0a-9a23-4ff7-b924-e52e750ccfa4}, !- Lights Definition Name
  {8905a8b1-50b4-4c7f-8b57-8deea4feca7c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {717fa68a-79de-4eba-8aae-138c9a792659}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {14354bb0-380d-4490-8689-d8052ed038be}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c311a0f0-e173-4e77-8506-d1ba419dccf3}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 People, !- Name
  {14354bb0-380d-4490-8689-d8052ed038be}, !- People Definition Name
  {8905a8b1-50b4-4c7f-8b57-8deea4feca7c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6d1d5c48-f9c3-4794-a71a-6c38eba700a2}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Infiltration, !- Name
  {8905a8b1-50b4-4c7f-8b57-8deea4feca7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e736d4ec-d3c5-43b2-9d0a-c5bc2da5b970}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.6076768242145,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {50925f65-ec61-4f0e-9fd5-e82d1a9b3b91}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Electric Equipment, !- Name
  {e736d4ec-d3c5-43b2-9d0a-c5bc2da5b970}, !- Electric Equipment Definition Name
  {8905a8b1-50b4-4c7f-8b57-8deea4feca7c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ad4b65e-0295-4a9f-b29c-3e84e8b5db1a}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {905d8e00-5459-4539-b88d-5431ee5fbbec}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8,   !- Name
  ,                                       !- Default Construction Set Name
  {406a13d4-2fd5-4564-a53b-a90a067a8863}, !- Default Schedule Set Name
  {118933fb-b306-4310-ba03-a266d24fce8d}, !- Group Rendering Name
  {6de09fd2-2f56-47de-837a-7b77cb313c8a}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {118933fb-b306-4310-ba03-a266d24fce8d}, !- Handle
  Rendering Color 8,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {406a13d4-2fd5-4564-a53b-a90a067a8863}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {da68e816-ca4c-497e-85ae-4e8d7f2a1dff}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e554e6ff-245c-44b8-8019-e66ae05b9085}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Lights, !- Name
  {da68e816-ca4c-497e-85ae-4e8d7f2a1dff}, !- Lights Definition Name
  {905d8e00-5459-4539-b88d-5431ee5fbbec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6de09fd2-2f56-47de-837a-7b77cb313c8a}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b10e72d9-b14e-4445-a7e6-759971077a59}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {83f7a300-2a06-40d0-90dc-f4cb28f1ee1d}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 People, !- Name
  {b10e72d9-b14e-4445-a7e6-759971077a59}, !- People Definition Name
  {905d8e00-5459-4539-b88d-5431ee5fbbec}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {02dfb18a-4150-46ea-a399-75d9d45877a0}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Infiltration, !- Name
  {905d8e00-5459-4539-b88d-5431ee5fbbec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0759f00d-d039-44d2-aa2f-1413c1f00bab}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806131126013,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b8c135a6-998e-4028-91fd-b8778618e592}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Electric Equipment, !- Name
  {0759f00d-d039-44d2-aa2f-1413c1f00bab}, !- Electric Equipment Definition Name
  {905d8e00-5459-4539-b88d-5431ee5fbbec}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {20e6d12b-2768-4638-86b7-d2f7654b8cdf}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9ff827c8-6c9a-405e-885d-839bf19b5ae8}, !- Handle
  90.1-2007 - Retail - Back_Space,        !- Name
  ,                                       !- Default Construction Set Name
  {69c414ab-1f98-4bf7-8673-c433dff108a1}, !- Default Schedule Set Name
  {2c38d053-2c39-4e49-92a4-03b6ab106710}, !- Group Rendering Name
  {33b9b07f-e3b7-4b8d-b745-291dd553054a}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {2c38d053-2c39-4e49-92a4-03b6ab106710}, !- Handle
  Rendering Color 9,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {69c414ab-1f98-4bf7-8673-c433dff108a1}, !- Handle
  90.1-2007 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {32e700db-b650-4a4b-b634-9485811a9928}, !- Handle
  90.1-2007 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {35816dc7-99fe-4753-be0b-3483000ed83e}, !- Handle
  90.1-2007 - Retail - Back_Space Lights, !- Name
  {32e700db-b650-4a4b-b634-9485811a9928}, !- Lights Definition Name
  {9ff827c8-6c9a-405e-885d-839bf19b5ae8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {33b9b07f-e3b7-4b8d-b745-291dd553054a}, !- Handle
  90.1-2007 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {13fe26b0-a8ce-4433-800b-62ce0e823492}, !- Handle
  90.1-2007 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {91339705-b296-4477-97cd-53b47bab8bca}, !- Handle
  90.1-2007 - Retail - Back_Space People, !- Name
  {13fe26b0-a8ce-4433-800b-62ce0e823492}, !- People Definition Name
  {9ff827c8-6c9a-405e-885d-839bf19b5ae8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d3825ee2-28a3-4ec3-b4b9-d113e318d1f9}, !- Handle
  90.1-2007 - Retail - Back_Space Infiltration, !- Name
  {9ff827c8-6c9a-405e-885d-839bf19b5ae8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {01816321-6442-473f-b6ea-a712e46a74d9}, !- Handle
  90.1-2007 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.87709508752351,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {475eae5a-3567-468a-b05d-278e54e600fe}, !- Handle
  90.1-2007 - Retail - Back_Space Electric Equipment, !- Name
  {01816321-6442-473f-b6ea-a712e46a74d9}, !- Electric Equipment Definition Name
  {9ff827c8-6c9a-405e-885d-839bf19b5ae8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ccc66ee-803c-4a2a-abc2-9d2bf4db2252}, !- Handle
  90.1-2007 - Retail - Back_Space Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {50a26f4f-e903-4efa-875d-41c43250add6}, !- Handle
  90.1-2007 - Retail - Entry,             !- Name
  ,                                       !- Default Construction Set Name
  {d70bd8c8-aa6e-4912-9fa3-aec7b95e0db5}, !- Default Schedule Set Name
  {c32e3baf-6225-41c4-81b1-f631d916231d}, !- Group Rendering Name
  {38ec5cd6-7916-42b1-abd1-6c105c0214a2}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {c32e3baf-6225-41c4-81b1-f631d916231d}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d70bd8c8-aa6e-4912-9fa3-aec7b95e0db5}, !- Handle
  90.1-2007 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1886b1f9-e56b-44e3-96dc-1949306aad1c}, !- Handle
  90.1-2007 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {06134954-8292-4a34-a612-dec4878b8b02}, !- Handle
  90.1-2007 - Retail - Entry Lights,      !- Name
  {1886b1f9-e56b-44e3-96dc-1949306aad1c}, !- Lights Definition Name
  {50a26f4f-e903-4efa-875d-41c43250add6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {38ec5cd6-7916-42b1-abd1-6c105c0214a2}, !- Handle
  90.1-2007 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4387c123-15b8-4ef4-8959-6604123b6022}, !- Handle
  90.1-2007 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {126f5f43-ff54-4016-a55f-e3fda536623b}, !- Handle
  90.1-2007 - Retail - Entry People,      !- Name
  {4387c123-15b8-4ef4-8959-6604123b6022}, !- People Definition Name
  {50a26f4f-e903-4efa-875d-41c43250add6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ae2680b0-6e3d-4cff-905c-be98f7438336}, !- Handle
  90.1-2007 - Retail - Entry Infiltration, !- Name
  {50a26f4f-e903-4efa-875d-41c43250add6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {1800985f-c41f-4ebb-8e97-d63cb27fde10}, !- Handle
  90.1-2007 - Retail - Entry Thermostat,  !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7c0b18a5-1c3c-45aa-a51e-9ac8b564542b}, !- Handle
  90.1-2007 - Retail - Point_of_Sale,     !- Name
  ,                                       !- Default Construction Set Name
  {06fd970d-b830-46d6-a8db-8ce012b74025}, !- Default Schedule Set Name
  {3c889197-b14a-4024-9888-38632ff5ab98}, !- Group Rendering Name
  {cf9967c2-b9e5-44f6-964f-37e9b7325946}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {3c889197-b14a-4024-9888-38632ff5ab98}, !- Handle
  Rendering Color 11,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {06fd970d-b830-46d6-a8db-8ce012b74025}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {74a7356b-6543-47b7-9b14-de9225003bdc}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6a341fbc-7836-4f0f-bac2-b1ba9409b56a}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Lights, !- Name
  {74a7356b-6543-47b7-9b14-de9225003bdc}, !- Lights Definition Name
  {7c0b18a5-1c3c-45aa-a51e-9ac8b564542b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cf9967c2-b9e5-44f6-964f-37e9b7325946}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {16c9c9f9-0939-4c9d-b9f9-e74615557ff9}, !- Handle
  90.1-2007 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bef15c32-b29f-4eee-b952-da819ac1b648}, !- Handle
  90.1-2007 - Retail - Point_of_Sale People, !- Name
  {16c9c9f9-0939-4c9d-b9f9-e74615557ff9}, !- People Definition Name
  {7c0b18a5-1c3c-45aa-a51e-9ac8b564542b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a2139217-5f89-4ac9-b037-8218b44a2817}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Infiltration, !- Name
  {7c0b18a5-1c3c-45aa-a51e-9ac8b564542b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1d6a255c-da27-44d4-b879-aaf9d95b283e}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.6076768242145,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0759448a-dec6-4957-98af-07bc3cb4dc67}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Electric Equipment, !- Name
  {1d6a255c-da27-44d4-b879-aaf9d95b283e}, !- Electric Equipment Definition Name
  {7c0b18a5-1c3c-45aa-a51e-9ac8b564542b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {40354c20-aded-4e4b-9c30-08c1c545a774}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e84442e3-f9ba-49c4-8b90-159aaeeab2f4}, !- Handle
  90.1-2007 - Retail - Retail,            !- Name
  ,                                       !- Default Construction Set Name
  {21c52467-7d12-404b-bc18-aea733529eca}, !- Default Schedule Set Name
  {5686366c-8567-40aa-b801-506a062c0b19}, !- Group Rendering Name
  {7cea50da-b0e0-4afc-8f8f-26cf814a2073}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {5686366c-8567-40aa-b801-506a062c0b19}, !- Handle
  Rendering Color 12,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {21c52467-7d12-404b-bc18-aea733529eca}, !- Handle
  90.1-2007 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cfef2ad8-a690-4a97-a31a-121e77b00c0e}, !- Handle
  90.1-2007 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cc0ad3d2-14fd-4bfc-ad9f-8dcb0d7ed2d4}, !- Handle
  90.1-2007 - Retail - Retail Lights,     !- Name
  {cfef2ad8-a690-4a97-a31a-121e77b00c0e}, !- Lights Definition Name
  {e84442e3-f9ba-49c4-8b90-159aaeeab2f4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7cea50da-b0e0-4afc-8f8f-26cf814a2073}, !- Handle
  90.1-2007 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b14e783c-8db2-4bb7-9c21-14664abe2855}, !- Handle
  90.1-2007 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c5485df0-200e-4645-8f9f-6c303d542a9d}, !- Handle
  90.1-2007 - Retail - Retail People,     !- Name
  {b14e783c-8db2-4bb7-9c21-14664abe2855}, !- People Definition Name
  {e84442e3-f9ba-49c4-8b90-159aaeeab2f4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f3bc885a-f3c5-403a-902b-187c16c34b6d}, !- Handle
  90.1-2007 - Retail - Retail Infiltration, !- Name
  {e84442e3-f9ba-49c4-8b90-159aaeeab2f4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d6242595-67f7-42a2-a12d-3360937f4721}, !- Handle
  90.1-2007 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806131126013,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {994e7550-fe38-4227-bce5-49c53ca47898}, !- Handle
  90.1-2007 - Retail - Retail Electric Equipment, !- Name
  {d6242595-67f7-42a2-a12d-3360937f4721}, !- Electric Equipment Definition Name
  {e84442e3-f9ba-49c4-8b90-159aaeeab2f4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f5609ae-1cd6-4ef4-99f4-5ad54064d1c2}, !- Handle
  90.1-2007 - Retail - Retail Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ba1adf84-4381-4457-92be-5f30ab51fbf9}, !- Handle
  90.1-2010 - Retail - Back_Space,        !- Name
  ,                                       !- Default Construction Set Name
  {55498b93-d24a-4910-84be-18f1ff681ad1}, !- Default Schedule Set Name
  {53ca021d-9898-4153-adf7-3829f549d5fb}, !- Group Rendering Name
  {52db3f7e-a0e6-4e11-898a-119443f0b32a}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {53ca021d-9898-4153-adf7-3829f549d5fb}, !- Handle
  Rendering Color 13,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {55498b93-d24a-4910-84be-18f1ff681ad1}, !- Handle
  90.1-2010 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {20a1746e-54ca-4609-9e16-c89645faa2ec}, !- Handle
  90.1-2010 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0e55c503-7889-4358-a446-3242d43a7561}, !- Handle
  90.1-2010 - Retail - Back_Space Lights, !- Name
  {20a1746e-54ca-4609-9e16-c89645faa2ec}, !- Lights Definition Name
  {ba1adf84-4381-4457-92be-5f30ab51fbf9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {52db3f7e-a0e6-4e11-898a-119443f0b32a}, !- Handle
  90.1-2010 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d01b4d9e-a431-44df-8c65-8fc1f2b874d1}, !- Handle
  90.1-2010 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {23db290c-e721-432b-8d02-791b0559e6cc}, !- Handle
  90.1-2010 - Retail - Back_Space People, !- Name
  {d01b4d9e-a431-44df-8c65-8fc1f2b874d1}, !- People Definition Name
  {ba1adf84-4381-4457-92be-5f30ab51fbf9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ab37b23c-adae-4971-85ce-eaf51750de0d}, !- Handle
  90.1-2010 - Retail - Back_Space Infiltration, !- Name
  {ba1adf84-4381-4457-92be-5f30ab51fbf9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {42dc91db-b15c-4e60-818c-3cb9be09925a}, !- Handle
  90.1-2010 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.87709508752351,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {55b7f01c-2b38-40ca-947c-7b27933766a3}, !- Handle
  90.1-2010 - Retail - Back_Space Electric Equipment, !- Name
  {42dc91db-b15c-4e60-818c-3cb9be09925a}, !- Electric Equipment Definition Name
  {ba1adf84-4381-4457-92be-5f30ab51fbf9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {515b037e-fb09-4230-b789-243d0309ea1c}, !- Handle
  90.1-2010 - Retail - Back_Space Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fbfe80db-2b09-4cf7-b8f6-c81c58da9d69}, !- Handle
  90.1-2010 - Retail - Entry,             !- Name
  ,                                       !- Default Construction Set Name
  {cb4167f9-7fb1-48e9-8768-a7eda4d0901b}, !- Default Schedule Set Name
  {946a3d81-26c7-44ab-916e-070d31800b56}, !- Group Rendering Name
  {d9e0a6b6-7892-405b-bf88-bd0c29a6ac60}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {946a3d81-26c7-44ab-916e-070d31800b56}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cb4167f9-7fb1-48e9-8768-a7eda4d0901b}, !- Handle
  90.1-2010 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fd98c81a-d368-436c-858a-a7c4c8e0790c}, !- Handle
  90.1-2010 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {21bf74a8-bf57-4ae0-b689-f1d949bac3ae}, !- Handle
  90.1-2010 - Retail - Entry Lights,      !- Name
  {fd98c81a-d368-436c-858a-a7c4c8e0790c}, !- Lights Definition Name
  {fbfe80db-2b09-4cf7-b8f6-c81c58da9d69}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d9e0a6b6-7892-405b-bf88-bd0c29a6ac60}, !- Handle
  90.1-2010 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {366eb768-715a-4cb9-8639-36e524a5f597}, !- Handle
  90.1-2010 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28ca7a58-f242-483c-b7c2-a0ff793cae1c}, !- Handle
  90.1-2010 - Retail - Entry People,      !- Name
  {366eb768-715a-4cb9-8639-36e524a5f597}, !- People Definition Name
  {fbfe80db-2b09-4cf7-b8f6-c81c58da9d69}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e077ccf7-8524-4bc5-a5a3-64e6699e5f45}, !- Handle
  90.1-2010 - Retail - Entry Infiltration, !- Name
  {fbfe80db-2b09-4cf7-b8f6-c81c58da9d69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {f29fbcd6-9e8b-4df4-aa94-448d79c3d130}, !- Handle
  90.1-2010 - Retail - Entry Thermostat,  !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {be67bbe5-6f08-474b-95da-3701ae084ccc}, !- Handle
  90.1-2010 - Retail - Point_of_Sale,     !- Name
  ,                                       !- Default Construction Set Name
  {c3b25903-65c7-4a81-aecd-4caf35f21636}, !- Default Schedule Set Name
  {a6a0fdb6-5579-41c8-9129-cdb0d2d46bcb}, !- Group Rendering Name
  {fc48fd95-0b35-4193-8e12-5465c14f9a7a}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {a6a0fdb6-5579-41c8-9129-cdb0d2d46bcb}, !- Handle
  Rendering Color 15,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c3b25903-65c7-4a81-aecd-4caf35f21636}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7bee151f-d9cc-4787-9ef4-b3cf3b8e73bc}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ed62bdef-9395-4c60-9141-7841351d31e7}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Lights, !- Name
  {7bee151f-d9cc-4787-9ef4-b3cf3b8e73bc}, !- Lights Definition Name
  {be67bbe5-6f08-474b-95da-3701ae084ccc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fc48fd95-0b35-4193-8e12-5465c14f9a7a}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {aba1d309-c459-43f7-8cb5-027fe2a44de9}, !- Handle
  90.1-2010 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88d9b383-ea98-4b11-9eb5-3f842cff7902}, !- Handle
  90.1-2010 - Retail - Point_of_Sale People, !- Name
  {aba1d309-c459-43f7-8cb5-027fe2a44de9}, !- People Definition Name
  {be67bbe5-6f08-474b-95da-3701ae084ccc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b9eb72ac-e209-4e81-97fd-3352f52da283}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Infiltration, !- Name
  {be67bbe5-6f08-474b-95da-3701ae084ccc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {12f956f4-f9d0-4519-99a6-0353da2ece29}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.6076768242145,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2f7bd06d-c84d-4a51-b4c7-123b1b7f6203}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Electric Equipment, !- Name
  {12f956f4-f9d0-4519-99a6-0353da2ece29}, !- Electric Equipment Definition Name
  {be67bbe5-6f08-474b-95da-3701ae084ccc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a1f49bc-2431-488e-bb13-043335a0d230}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {33d6e0b2-3d19-498d-8031-64a58f798c6c}, !- Handle
  90.1-2010 - Retail - Retail,            !- Name
  ,                                       !- Default Construction Set Name
  {4e85a3a3-1a75-4c44-a23a-2152bedb348f}, !- Default Schedule Set Name
  {a66d5d72-dc65-4bea-acfe-4b0f1e08ca1a}, !- Group Rendering Name
  {61bec10d-cc2a-4b02-ba64-e5952126a1ed}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {a66d5d72-dc65-4bea-acfe-4b0f1e08ca1a}, !- Handle
  Rendering Color 16,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4e85a3a3-1a75-4c44-a23a-2152bedb348f}, !- Handle
  90.1-2010 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f7c3dd15-86ca-423a-8c88-b9bff3fbac38}, !- Handle
  90.1-2010 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8603533c-2fe1-4d52-a519-1383d0b2ddf3}, !- Handle
  90.1-2010 - Retail - Retail Lights,     !- Name
  {f7c3dd15-86ca-423a-8c88-b9bff3fbac38}, !- Lights Definition Name
  {33d6e0b2-3d19-498d-8031-64a58f798c6c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {61bec10d-cc2a-4b02-ba64-e5952126a1ed}, !- Handle
  90.1-2010 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5154cd1b-e5d0-464e-ac04-d32cfa317967}, !- Handle
  90.1-2010 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1c547ca0-3592-4b9c-b497-8279d35c4485}, !- Handle
  90.1-2010 - Retail - Retail People,     !- Name
  {5154cd1b-e5d0-464e-ac04-d32cfa317967}, !- People Definition Name
  {33d6e0b2-3d19-498d-8031-64a58f798c6c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {34ff0af8-9633-4265-9856-5438c0ab0929}, !- Handle
  90.1-2010 - Retail - Retail Infiltration, !- Name
  {33d6e0b2-3d19-498d-8031-64a58f798c6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {171f8d65-99bc-44b4-9cb8-5c7a21f00115}, !- Handle
  90.1-2010 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806131126013,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cba69508-d55f-4858-869e-0bf9adca0b6f}, !- Handle
  90.1-2010 - Retail - Retail Electric Equipment, !- Name
  {171f8d65-99bc-44b4-9cb8-5c7a21f00115}, !- Electric Equipment Definition Name
  {33d6e0b2-3d19-498d-8031-64a58f798c6c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e9506ec-18e7-40ee-9f5a-add1ab46121b}, !- Handle
  90.1-2010 - Retail - Retail Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9ccff4d7-ac12-4e5b-b53b-0728d08e8667}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space, !- Name
  ,                                       !- Default Construction Set Name
  {e797e651-b79e-4cc4-bc6c-7fd12c4f86c9}, !- Default Schedule Set Name
  {afc88a91-8da4-4500-8531-79ffa26a2c0f}, !- Group Rendering Name
  {310e4ef2-135c-49d8-9218-03b7e4f9ff10}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {afc88a91-8da4-4500-8531-79ffa26a2c0f}, !- Handle
  Rendering Color 17,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e797e651-b79e-4cc4-bc6c-7fd12c4f86c9}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {76ea750e-bea2-4a3e-a4f4-3c5a4531554d}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2cebf867-cf3c-44cd-b3b3-b2bf9a251232}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Lights, !- Name
  {76ea750e-bea2-4a3e-a4f4-3c5a4531554d}, !- Lights Definition Name
  {9ccff4d7-ac12-4e5b-b53b-0728d08e8667}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {310e4ef2-135c-49d8-9218-03b7e4f9ff10}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6799a1c7-1b24-4686-8b8d-b2fea8161c1a}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {58353937-2eb6-45c1-a4ad-69a304e344b6}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space People, !- Name
  {6799a1c7-1b24-4686-8b8d-b2fea8161c1a}, !- People Definition Name
  {9ccff4d7-ac12-4e5b-b53b-0728d08e8667}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {36b60c6c-ab09-4bd1-a79e-109c96054775}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Infiltration, !- Name
  {9ccff4d7-ac12-4e5b-b53b-0728d08e8667}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {de43b812-c248-48c9-8a50-f67172adca1e}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1bc43639-aa32-4e2a-af8e-4d13d5db50f9}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Electric Equipment, !- Name
  {de43b812-c248-48c9-8a50-f67172adca1e}, !- Electric Equipment Definition Name
  {9ccff4d7-ac12-4e5b-b53b-0728d08e8667}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a2bad12-50a4-44e0-a2da-7cf1e91984e3}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4377449a-abba-40f3-9bb2-444871841fb2}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry,     !- Name
  ,                                       !- Default Construction Set Name
  {07eaec3f-6e87-40c3-8f1c-974d76be44e0}, !- Default Schedule Set Name
  {194e8ef8-75f6-48fc-854a-45db6f60cb0b}, !- Group Rendering Name
  {a2bb69ae-480b-4acc-bd77-08c2c2c627bc}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {194e8ef8-75f6-48fc-854a-45db6f60cb0b}, !- Handle
  Rendering Color 18,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {07eaec3f-6e87-40c3-8f1c-974d76be44e0}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {45942f19-21fe-4018-a454-d1f59d7b0bb3}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.2743781043118,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {58f0cd87-14e4-430b-8118-7442f4cde783}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Lights, !- Name
  {45942f19-21fe-4018-a454-d1f59d7b0bb3}, !- Lights Definition Name
  {4377449a-abba-40f3-9bb2-444871841fb2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a2bb69ae-480b-4acc-bd77-08c2c2c627bc}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {36fa02c0-e20b-49d5-a7b1-564b3ad12a7f}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {04ae9ddf-fbd0-4903-a464-9b97cbcf852a}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry People, !- Name
  {36fa02c0-e20b-49d5-a7b1-564b3ad12a7f}, !- People Definition Name
  {4377449a-abba-40f3-9bb2-444871841fb2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {de3b40b2-132b-41e8-883f-917e66c596ae}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Infiltration, !- Name
  {4377449a-abba-40f3-9bb2-444871841fb2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {e9ba60e7-4fc4-4f9e-9040-7a66061a830e}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {69c6f57f-5b59-437f-bd21-85ce51b0a1a9}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale, !- Name
  ,                                       !- Default Construction Set Name
  {07708029-3d82-4d03-ab74-588df383c809}, !- Default Schedule Set Name
  {72989c7c-16f2-4323-984a-9c9198903a90}, !- Group Rendering Name
  {3b83c90e-3712-48bc-8eb8-79b9acb1a531}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {72989c7c-16f2-4323-984a-9c9198903a90}, !- Handle
  Rendering Color 19,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {07708029-3d82-4d03-ab74-588df383c809}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {137bf852-05d0-4787-8668-21285f8760fe}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.2743781043118,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a170cb80-4ddb-4311-945e-34065940fa57}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Lights, !- Name
  {137bf852-05d0-4787-8668-21285f8760fe}, !- Lights Definition Name
  {69c6f57f-5b59-437f-bd21-85ce51b0a1a9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3b83c90e-3712-48bc-8eb8-79b9acb1a531}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {70536813-b9c8-4e2f-8a00-da145f721ba4}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d65cbca7-1f5c-4857-96c0-0c7313366298}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale People, !- Name
  {70536813-b9c8-4e2f-8a00-da145f721ba4}, !- People Definition Name
  {69c6f57f-5b59-437f-bd21-85ce51b0a1a9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bc22d022-bbaf-4b03-96e3-4e26f5e4691b}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Infiltration, !- Name
  {69c6f57f-5b59-437f-bd21-85ce51b0a1a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5a7219c2-3ae2-4010-bb07-3a469ddb56e6}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1c3377ac-c6ff-4626-9a48-d520d826f259}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Electric Equipment, !- Name
  {5a7219c2-3ae2-4010-bb07-3a469ddb56e6}, !- Electric Equipment Definition Name
  {69c6f57f-5b59-437f-bd21-85ce51b0a1a9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9be3fb20-46c6-4248-88e0-25faf81ba30e}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c95c8d4f-9e3d-446b-bf66-2a1ea6e62519}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail,    !- Name
  ,                                       !- Default Construction Set Name
  {8ad2a23f-e1fa-4e88-a977-bf1b0d61fb6d}, !- Default Schedule Set Name
  {618311d1-baeb-403f-bd98-04d8cec8e0ef}, !- Group Rendering Name
  {058f58b7-c6cc-42a5-b110-8027352d8b85}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {618311d1-baeb-403f-bd98-04d8cec8e0ef}, !- Handle
  Rendering Color 20,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8ad2a23f-e1fa-4e88-a977-bf1b0d61fb6d}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5cc03f19-7010-4461-908b-cd17276189d8}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.2743781043118,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {604be877-c162-402e-aa4e-fc4e6333fe47}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Lights, !- Name
  {5cc03f19-7010-4461-908b-cd17276189d8}, !- Lights Definition Name
  {c95c8d4f-9e3d-446b-bf66-2a1ea6e62519}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {058f58b7-c6cc-42a5-b110-8027352d8b85}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {81c47cb5-8320-42d1-bc90-27a897cffcce}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {439879d1-7214-4beb-925a-ed1e93ffd0fc}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail People, !- Name
  {81c47cb5-8320-42d1-bc90-27a897cffcce}, !- People Definition Name
  {c95c8d4f-9e3d-446b-bf66-2a1ea6e62519}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {af934fe1-48b7-47c2-b7f8-8549a3e8210a}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Infiltration, !- Name
  {c95c8d4f-9e3d-446b-bf66-2a1ea6e62519}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8bcd9878-1f60-401f-99dd-506dac00ebb7}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1fce95b5-e798-4140-84e4-5aeb05417e36}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Electric Equipment, !- Name
  {8bcd9878-1f60-401f-99dd-506dac00ebb7}, !- Electric Equipment Definition Name
  {c95c8d4f-9e3d-446b-bf66-2a1ea6e62519}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d548a8f-6e7a-4022-a639-366a53d33042}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5d0b5144-8d70-40bf-8ebf-fc92650a28db}, !- Handle
  DOE Ref 2004 - Retail - Back_Space,     !- Name
  ,                                       !- Default Construction Set Name
  {893019e8-b076-47ce-8caf-456d4936796e}, !- Default Schedule Set Name
  {48fdcd71-a6d6-4437-bf61-6f8d82276637}, !- Group Rendering Name
  {d66e4913-b2ac-4b0a-ba07-91ab1c6c2fa8}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {48fdcd71-a6d6-4437-bf61-6f8d82276637}, !- Handle
  Rendering Color 21,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {893019e8-b076-47ce-8caf-456d4936796e}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e6e3eba-7aa2-41e9-b4d2-bd9b60b7706d}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3a967528-2f2a-4418-bb9c-aab70a328558}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Lights, !- Name
  {7e6e3eba-7aa2-41e9-b4d2-bd9b60b7706d}, !- Lights Definition Name
  {5d0b5144-8d70-40bf-8ebf-fc92650a28db}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d66e4913-b2ac-4b0a-ba07-91ab1c6c2fa8}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6504e496-a435-462a-ab4e-ce7c468d51bd}, !- Handle
  DOE Ref 2004 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f63ad17e-585c-4284-bb3a-50e919e74271}, !- Handle
  DOE Ref 2004 - Retail - Back_Space People, !- Name
  {6504e496-a435-462a-ab4e-ce7c468d51bd}, !- People Definition Name
  {5d0b5144-8d70-40bf-8ebf-fc92650a28db}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {47ae2d76-3883-40a9-8693-84743391482b}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Infiltration, !- Name
  {5d0b5144-8d70-40bf-8ebf-fc92650a28db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ddad1991-10b8-4d69-8327-07ead9634b32}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c438e423-5cb0-4309-8911-2c0800325610}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Electric Equipment, !- Name
  {ddad1991-10b8-4d69-8327-07ead9634b32}, !- Electric Equipment Definition Name
  {5d0b5144-8d70-40bf-8ebf-fc92650a28db}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {74c4d5d1-660e-42f2-8791-625d247387b6}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f60d677f-2f37-4d77-b8d6-4b02b5685077}, !- Handle
  DOE Ref 2004 - Retail - Entry,          !- Name
  ,                                       !- Default Construction Set Name
  {41993139-35d9-47df-8404-491ffa2c1a33}, !- Default Schedule Set Name
  {ecb81aff-096a-4361-896c-ee1a8d345bff}, !- Group Rendering Name
  {64c55da7-7dfe-41bf-84c9-7d34554c1d8a}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {ecb81aff-096a-4361-896c-ee1a8d345bff}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {41993139-35d9-47df-8404-491ffa2c1a33}, !- Handle
  DOE Ref 2004 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {533e027c-a068-42fd-aabc-1ba3beae4147}, !- Handle
  DOE Ref 2004 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {49435b69-b881-4420-a1e9-76c958bb8ce4}, !- Handle
  DOE Ref 2004 - Retail - Entry Lights,   !- Name
  {533e027c-a068-42fd-aabc-1ba3beae4147}, !- Lights Definition Name
  {f60d677f-2f37-4d77-b8d6-4b02b5685077}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {64c55da7-7dfe-41bf-84c9-7d34554c1d8a}, !- Handle
  DOE Ref 2004 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {81d29d50-6f65-4754-bc65-20f12ed2b058}, !- Handle
  DOE Ref 2004 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6abf78d6-f0ca-4627-ba00-e13159942ae4}, !- Handle
  DOE Ref 2004 - Retail - Entry People,   !- Name
  {81d29d50-6f65-4754-bc65-20f12ed2b058}, !- People Definition Name
  {f60d677f-2f37-4d77-b8d6-4b02b5685077}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {59bf4589-c639-4397-9b4f-4d94cde92465}, !- Handle
  DOE Ref 2004 - Retail - Entry Infiltration, !- Name
  {f60d677f-2f37-4d77-b8d6-4b02b5685077}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {259f9113-e9f7-47d8-93cd-cd91fb029dc8}, !- Handle
  DOE Ref 2004 - Retail - Entry Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8ba50932-1cb5-4224-9b32-2262ebf17b34}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale,  !- Name
  ,                                       !- Default Construction Set Name
  {9614fb76-5b39-42bb-9f5b-20e269f1fcca}, !- Default Schedule Set Name
  {d596ac66-1eaa-447b-badc-a7e7ab6ce9a1}, !- Group Rendering Name
  {e64410d0-c962-4439-8158-ed2c3ee4c227}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {d596ac66-1eaa-447b-badc-a7e7ab6ce9a1}, !- Handle
  Rendering Color 23,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9614fb76-5b39-42bb-9f5b-20e269f1fcca}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {25dd93d9-6ccd-4187-85ad-6ca15c1c4ae4}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {04801629-28d9-4bba-a7e9-eb42b2f5420e}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Lights, !- Name
  {25dd93d9-6ccd-4187-85ad-6ca15c1c4ae4}, !- Lights Definition Name
  {8ba50932-1cb5-4224-9b32-2262ebf17b34}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e64410d0-c962-4439-8158-ed2c3ee4c227}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {462f5ca3-c139-4308-99e8-6d18d96851ff}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e0742177-d75f-425c-8dff-ce21849cc8ed}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale People, !- Name
  {462f5ca3-c139-4308-99e8-6d18d96851ff}, !- People Definition Name
  {8ba50932-1cb5-4224-9b32-2262ebf17b34}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c898d9d2-9fb7-4309-b479-599c1c8478c4}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Infiltration, !- Name
  {8ba50932-1cb5-4224-9b32-2262ebf17b34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a55f728a-1044-483d-9659-454cffea460e}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {365480ff-bbbd-4305-af76-f2a248e959dc}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Electric Equipment, !- Name
  {a55f728a-1044-483d-9659-454cffea460e}, !- Electric Equipment Definition Name
  {8ba50932-1cb5-4224-9b32-2262ebf17b34}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7827a5e-1c51-4fac-b908-1ab8c534bba0}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {da7dd19f-6cd1-4591-b814-340092b45667}, !- Handle
  DOE Ref 2004 - Retail - Retail,         !- Name
  ,                                       !- Default Construction Set Name
  {e7161c37-3655-42c2-9160-23c5c1e38c63}, !- Default Schedule Set Name
  {a3c15c48-8e79-490c-9040-a39db77c0248}, !- Group Rendering Name
  {dc18a6b8-2a3f-43dc-a287-4cf41fc5a167}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {a3c15c48-8e79-490c-9040-a39db77c0248}, !- Handle
  Rendering Color 24,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e7161c37-3655-42c2-9160-23c5c1e38c63}, !- Handle
  DOE Ref 2004 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0e36ff73-f047-47d3-b98c-37ddec0f3aae}, !- Handle
  DOE Ref 2004 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1c3bdae1-c515-4909-a1d8-386925cbcbb9}, !- Handle
  DOE Ref 2004 - Retail - Retail Lights,  !- Name
  {0e36ff73-f047-47d3-b98c-37ddec0f3aae}, !- Lights Definition Name
  {da7dd19f-6cd1-4591-b814-340092b45667}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dc18a6b8-2a3f-43dc-a287-4cf41fc5a167}, !- Handle
  DOE Ref 2004 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {63f614d2-86c7-4cdd-a645-b94107b36da9}, !- Handle
  DOE Ref 2004 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {04b4359d-53a4-4244-b4b2-e53771f4b439}, !- Handle
  DOE Ref 2004 - Retail - Retail People,  !- Name
  {63f614d2-86c7-4cdd-a645-b94107b36da9}, !- People Definition Name
  {da7dd19f-6cd1-4591-b814-340092b45667}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d07e96fb-4a81-4091-867d-17938d997978}, !- Handle
  DOE Ref 2004 - Retail - Retail Infiltration, !- Name
  {da7dd19f-6cd1-4591-b814-340092b45667}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3fc734b5-8bdb-46ad-9609-c5abb7a11338}, !- Handle
  DOE Ref 2004 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {83de4b40-c6ea-403f-9fac-c09fae6d3cd3}, !- Handle
  DOE Ref 2004 - Retail - Retail Electric Equipment, !- Name
  {3fc734b5-8bdb-46ad-9609-c5abb7a11338}, !- Electric Equipment Definition Name
  {da7dd19f-6cd1-4591-b814-340092b45667}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a13af694-b024-451e-b423-fcfd9770d85b}, !- Handle
  DOE Ref 2004 - Retail - Retail Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {facd0fb6-8a1b-480f-ad30-ead90b5a69e9}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space, !- Name
  ,                                       !- Default Construction Set Name
  {4cab27ee-f4d5-4b9f-8f3b-c55fff040d67}, !- Default Schedule Set Name
  {12e14718-8746-469a-b630-a0afcd1cd585}, !- Group Rendering Name
  {3f7e62ad-f326-4b23-8f7f-e6c3352607d6}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {12e14718-8746-469a-b630-a0afcd1cd585}, !- Handle
  Rendering Color 25,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4cab27ee-f4d5-4b9f-8f3b-c55fff040d67}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {72894a61-e7ea-4067-ad5f-08457f6b3c71}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {25ae811c-ddc0-430b-b9e2-d2c881670f6a}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Lights, !- Name
  {72894a61-e7ea-4067-ad5f-08457f6b3c71}, !- Lights Definition Name
  {facd0fb6-8a1b-480f-ad30-ead90b5a69e9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3f7e62ad-f326-4b23-8f7f-e6c3352607d6}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {505863e0-d297-4a49-a7cd-bd6e11b7746f}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cbc9ed2c-3160-4612-a319-df7a994c5371}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space People, !- Name
  {505863e0-d297-4a49-a7cd-bd6e11b7746f}, !- People Definition Name
  {facd0fb6-8a1b-480f-ad30-ead90b5a69e9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a51a8f2b-96f0-4e67-a549-962973537617}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Infiltration, !- Name
  {facd0fb6-8a1b-480f-ad30-ead90b5a69e9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {10b6a01d-fb6b-452b-a67d-0a82a3588435}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dcda98db-3c75-4fcb-a6eb-a0d886dc3150}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Electric Equipment, !- Name
  {10b6a01d-fb6b-452b-a67d-0a82a3588435}, !- Electric Equipment Definition Name
  {facd0fb6-8a1b-480f-ad30-ead90b5a69e9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef8be97d-ec77-41ec-bf49-c2fd0360a0eb}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5311eb1f-73b6-4756-af69-0a7e1e76780c}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry,      !- Name
  ,                                       !- Default Construction Set Name
  {e6e8f036-7e12-496a-8a16-30e87e7fb287}, !- Default Schedule Set Name
  {0c6a7177-6cba-49c3-90b9-6fb3f00a75d2}, !- Group Rendering Name
  {bd6552ad-1ab2-4090-b1e8-d6e59413d6e3}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {0c6a7177-6cba-49c3-90b9-6fb3f00a75d2}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e6e8f036-7e12-496a-8a16-30e87e7fb287}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4eeda043-f8a0-40bb-81dd-8266670be0dc}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {21f02f59-095f-4bf5-91a2-745b4a24fb0c}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Lights, !- Name
  {4eeda043-f8a0-40bb-81dd-8266670be0dc}, !- Lights Definition Name
  {5311eb1f-73b6-4756-af69-0a7e1e76780c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bd6552ad-1ab2-4090-b1e8-d6e59413d6e3}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {016dbdca-2852-4505-a09a-693852987808}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a9daeb1a-3547-4bfa-9529-9e073014b43e}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry People, !- Name
  {016dbdca-2852-4505-a09a-693852987808}, !- People Definition Name
  {5311eb1f-73b6-4756-af69-0a7e1e76780c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {694fa417-2225-4486-ba31-007abe60e2b5}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Infiltration, !- Name
  {5311eb1f-73b6-4756-af69-0a7e1e76780c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {ecfe4d3f-5a52-4466-95fe-6648ebbe83b2}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {30d6aaf9-6cc0-45e7-9d38-5cecbdc4151c}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale, !- Name
  ,                                       !- Default Construction Set Name
  {2b0cd9e7-e58a-4e59-b160-6e8a2374e0ce}, !- Default Schedule Set Name
  {8fdc8282-c2f1-4623-bb49-e10a05d175f6}, !- Group Rendering Name
  {4d72b31a-68fb-453f-81c2-c8a2901583d3}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {8fdc8282-c2f1-4623-bb49-e10a05d175f6}, !- Handle
  Rendering Color 27,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2b0cd9e7-e58a-4e59-b160-6e8a2374e0ce}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eae6d777-52cc-4078-b681-ecb5dbdae519}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {49ea1dbf-0695-48be-a947-4fb8d85f3b34}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Lights, !- Name
  {eae6d777-52cc-4078-b681-ecb5dbdae519}, !- Lights Definition Name
  {30d6aaf9-6cc0-45e7-9d38-5cecbdc4151c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4d72b31a-68fb-453f-81c2-c8a2901583d3}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c52fbef5-e600-460d-9a98-e658f834075c}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b7698c9-5123-4217-bf0a-43bcc1a1dd11}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale People, !- Name
  {c52fbef5-e600-460d-9a98-e658f834075c}, !- People Definition Name
  {30d6aaf9-6cc0-45e7-9d38-5cecbdc4151c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a15e6be9-0adc-49f8-ba3f-30dc6099882c}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Infiltration, !- Name
  {30d6aaf9-6cc0-45e7-9d38-5cecbdc4151c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6f586699-35a9-446b-82d6-79d168c8f871}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {56a80902-f5fb-414a-98f7-08fc7b58e06a}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Electric Equipment, !- Name
  {6f586699-35a9-446b-82d6-79d168c8f871}, !- Electric Equipment Definition Name
  {30d6aaf9-6cc0-45e7-9d38-5cecbdc4151c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {65a2bd38-4222-4e2e-b09c-ffe79a3889b2}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f2071caa-1282-4da4-b211-3507f417cdba}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail,     !- Name
  ,                                       !- Default Construction Set Name
  {01435647-c39f-44e3-b947-8a7dadb51c59}, !- Default Schedule Set Name
  {fb49bc25-7f91-4165-95be-3c789e8d8be4}, !- Group Rendering Name
  {70174d8a-8a9b-42bd-80a2-aca93606f99e}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {fb49bc25-7f91-4165-95be-3c789e8d8be4}, !- Handle
  Rendering Color 28,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {01435647-c39f-44e3-b947-8a7dadb51c59}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c909a405-9925-49f2-ae2f-13057a3a9503}, !- Number of People Schedule Name
  {8c9eb5d2-75de-468e-bd5d-7b8f7fc6c0bf}, !- People Activity Level Schedule Name
  {0bfbf149-43e3-4225-9b8f-7db669b8e68a}, !- Lighting Schedule Name
  {5f861f8f-d55d-461a-a298-830a2fdda728}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1042339-7e6a-4fc6-baa0-aaddb7c8b073}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e8434d8a-9227-4011-8555-d3393bcc9dd9}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {729daed9-8a46-4c3d-8efb-87b61021b46e}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Lights, !- Name
  {e8434d8a-9227-4011-8555-d3393bcc9dd9}, !- Lights Definition Name
  {f2071caa-1282-4da4-b211-3507f417cdba}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {70174d8a-8a9b-42bd-80a2-aca93606f99e}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fcf9fa9e-8943-4e51-ae30-a6d68261f868}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5c0d666e-723e-4ca3-a33a-523cd8f4d9ab}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail People, !- Name
  {fcf9fa9e-8943-4e51-ae30-a6d68261f868}, !- People Definition Name
  {f2071caa-1282-4da4-b211-3507f417cdba}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6380b356-4a7d-4b9c-a7e6-ea1a45bed99d}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Infiltration, !- Name
  {f2071caa-1282-4da4-b211-3507f417cdba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b3424c06-f04a-4187-b277-2e6ba784ffec}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {52322396-5f87-45c8-af88-85fca9f86f98}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Electric Equipment, !- Name
  {b3424c06-f04a-4187-b277-2e6ba784ffec}, !- Electric Equipment Definition Name
  {f2071caa-1282-4da4-b211-3507f417cdba}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {31c17961-03de-46e3-a93e-29de61af5044}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Thermostat, !- Name
  {83a0f2c1-64d8-455d-80f2-3e258fbea20a}, !- Heating Setpoint Temperature Schedule Name
  {d1d97f04-43ca-4627-9e75-9799aca72ac3}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {c7be2962-9035-4435-90e0-25294bce9dcd}, !- Handle
  189.1-2009 - CZ1 - Retail,              !- Name
  {271f01ce-a304-4bba-9412-30825536f698}, !- Default Exterior Surface Constructions Name
  {c161b5f1-0284-4eb3-9c77-e0df761b03ad}, !- Default Interior Surface Constructions Name
  {93f9d645-e4b7-40d6-9e28-2d1b82284d6b}, !- Default Ground Contact Surface Constructions Name
  {b99981ee-0ace-4b88-aecf-8c628a1670bb}, !- Default Exterior SubSurface Constructions Name
  {572663ac-ea50-4da6-8d79-06f171bfa4b1}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {271f01ce-a304-4bba-9412-30825536f698}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {865b1398-05ca-4f25-a05e-20cb4b28faf9}, !- Wall Construction Name
  {5fdec69f-3b9f-4a56-adb0-448b7f626485}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c161b5f1-0284-4eb3-9c77-e0df761b03ad}, !- Handle
  Default Surface Constructions 2,        !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {93f9d645-e4b7-40d6-9e28-2d1b82284d6b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b99981ee-0ace-4b88-aecf-8c628a1670bb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8605eca6-cb3c-43a1-baf0-e3162f16a3ee}, !- Fixed Window Construction Name
  {8605eca6-cb3c-43a1-baf0-e3162f16a3ee}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {572663ac-ea50-4da6-8d79-06f171bfa4b1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c9433a4e-6204-447b-aef6-ab9180539592}, !- Handle
  189.1-2009 - CZ2 - Retail,              !- Name
  {a90672c4-74d3-45c3-a2c9-4bdad6cd0e58}, !- Default Exterior Surface Constructions Name
  {a88fb573-2abb-417d-9ff3-6cd7aa26e5b3}, !- Default Interior Surface Constructions Name
  {c192a735-c887-4450-b35d-53070536fb9d}, !- Default Ground Contact Surface Constructions Name
  {dfa7de87-a976-430d-81e5-b381891e6602}, !- Default Exterior SubSurface Constructions Name
  {704c4ca5-6789-48eb-b653-4cc67c294311}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a90672c4-74d3-45c3-a2c9-4bdad6cd0e58}, !- Handle
  Default Surface Constructions 4,        !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {06515132-ce3c-458c-86ab-60ae717c1a6f}, !- Wall Construction Name
  {9379ee5d-5cc1-429a-b669-5b14ee30e7cd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a88fb573-2abb-417d-9ff3-6cd7aa26e5b3}, !- Handle
  Default Surface Constructions 5,        !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c192a735-c887-4450-b35d-53070536fb9d}, !- Handle
  Default Surface Constructions 6,        !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dfa7de87-a976-430d-81e5-b381891e6602}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {2fc2fb56-2d2a-4845-b245-0a16bead957a}, !- Fixed Window Construction Name
  {2fc2fb56-2d2a-4845-b245-0a16bead957a}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {704c4ca5-6789-48eb-b653-4cc67c294311}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c8e5da4c-ec4c-44fb-bc40-36f73df36cdb}, !- Handle
  189.1-2009 - CZ3 - Retail,              !- Name
  {bf52adec-7c65-47e3-90d8-862caae77942}, !- Default Exterior Surface Constructions Name
  {ab05a73a-fb7a-4493-b0be-bebb0435fbfe}, !- Default Interior Surface Constructions Name
  {25ed620e-2d44-41ce-80b8-b2dc40d486d4}, !- Default Ground Contact Surface Constructions Name
  {085489b1-3745-4316-91f4-b219f28f8e41}, !- Default Exterior SubSurface Constructions Name
  {2ae38435-7d7d-4f02-a075-e53dcaab0cc7}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bf52adec-7c65-47e3-90d8-862caae77942}, !- Handle
  Default Surface Constructions 7,        !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {a9472261-c997-437c-832b-ce2fbf204187}, !- Wall Construction Name
  {9379ee5d-5cc1-429a-b669-5b14ee30e7cd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab05a73a-fb7a-4493-b0be-bebb0435fbfe}, !- Handle
  Default Surface Constructions 8,        !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {25ed620e-2d44-41ce-80b8-b2dc40d486d4}, !- Handle
  Default Surface Constructions 9,        !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {085489b1-3745-4316-91f4-b219f28f8e41}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {7d438ad1-58cd-45a9-8c2b-34b174f3f763}, !- Fixed Window Construction Name
  {7d438ad1-58cd-45a9-8c2b-34b174f3f763}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ae38435-7d7d-4f02-a075-e53dcaab0cc7}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6a0b3f7d-bdff-4ce8-a8f9-25d494044cea}, !- Handle
  189.1-2009 - CZ4 - Retail,              !- Name
  {a631b05c-7530-478e-b23c-46d687f57906}, !- Default Exterior Surface Constructions Name
  {7194fe72-2428-4c13-9fdc-15e6699ee066}, !- Default Interior Surface Constructions Name
  {0648eaa7-8957-4e01-9ef8-8acc3fa3d32c}, !- Default Ground Contact Surface Constructions Name
  {e14d57e1-1142-40a1-a91f-1ae8e64946ee}, !- Default Exterior SubSurface Constructions Name
  {9b16b38c-98e2-4b3f-a956-918b99fa4105}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a631b05c-7530-478e-b23c-46d687f57906}, !- Handle
  Default Surface Constructions 10,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {bf5a9dd0-03f4-49dd-94e0-fb8e640c7113}, !- Wall Construction Name
  {9379ee5d-5cc1-429a-b669-5b14ee30e7cd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7194fe72-2428-4c13-9fdc-15e6699ee066}, !- Handle
  Default Surface Constructions 11,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0648eaa7-8957-4e01-9ef8-8acc3fa3d32c}, !- Handle
  Default Surface Constructions 12,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e14d57e1-1142-40a1-a91f-1ae8e64946ee}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {889e8f16-11e8-418c-93cd-2e1ff22b2aa0}, !- Fixed Window Construction Name
  {889e8f16-11e8-418c-93cd-2e1ff22b2aa0}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9b16b38c-98e2-4b3f-a956-918b99fa4105}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7b356209-fabc-4750-9113-54196b34a59e}, !- Handle
  189.1-2009 - CZ5 - Retail,              !- Name
  {0bbc4bb6-768c-4371-9a01-f01235478969}, !- Default Exterior Surface Constructions Name
  {95685083-b824-460a-8a59-57827b68f0f0}, !- Default Interior Surface Constructions Name
  {3ad3b768-cbd2-4e1e-a3e6-4cc4d6f9d87c}, !- Default Ground Contact Surface Constructions Name
  {c0c158c3-6870-4208-bd90-d4315c057a34}, !- Default Exterior SubSurface Constructions Name
  {0a88b0b4-98a0-47fa-932e-75dfa387d68a}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0bbc4bb6-768c-4371-9a01-f01235478969}, !- Handle
  Default Surface Constructions 13,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {fd99706a-8377-4e98-8159-cf864b3f0375}, !- Wall Construction Name
  {9379ee5d-5cc1-429a-b669-5b14ee30e7cd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95685083-b824-460a-8a59-57827b68f0f0}, !- Handle
  Default Surface Constructions 14,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3ad3b768-cbd2-4e1e-a3e6-4cc4d6f9d87c}, !- Handle
  Default Surface Constructions 15,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c0c158c3-6870-4208-bd90-d4315c057a34}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {889e8f16-11e8-418c-93cd-2e1ff22b2aa0}, !- Fixed Window Construction Name
  {889e8f16-11e8-418c-93cd-2e1ff22b2aa0}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a88b0b4-98a0-47fa-932e-75dfa387d68a}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bf927265-8414-4f96-812c-edfeaf0c3dfd}, !- Handle
  189.1-2009 - CZ6 - Retail,              !- Name
  {dabe4e10-6fda-41e5-8b01-e493750d0818}, !- Default Exterior Surface Constructions Name
  {5b7b6b43-5517-4f15-b9a8-49bf18377125}, !- Default Interior Surface Constructions Name
  {dc458a31-e28a-4ce0-8e72-b05580a7636b}, !- Default Ground Contact Surface Constructions Name
  {433c568c-41ea-4726-84b7-1bb1e4e7e4ff}, !- Default Exterior SubSurface Constructions Name
  {0f372e9c-2ba6-4725-9ecf-9a39f7077f15}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {dabe4e10-6fda-41e5-8b01-e493750d0818}, !- Handle
  Default Surface Constructions 16,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {a2c859dd-e323-4a29-955a-833e71fc0d7c}, !- Wall Construction Name
  {4271f220-f6e8-4a24-b068-0d2b4b536c49}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b7b6b43-5517-4f15-b9a8-49bf18377125}, !- Handle
  Default Surface Constructions 17,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc458a31-e28a-4ce0-8e72-b05580a7636b}, !- Handle
  Default Surface Constructions 18,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {433c568c-41ea-4726-84b7-1bb1e4e7e4ff}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {992acd6f-8db9-4925-b117-14dd69ece311}, !- Fixed Window Construction Name
  {992acd6f-8db9-4925-b117-14dd69ece311}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f372e9c-2ba6-4725-9ecf-9a39f7077f15}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f09949a8-7db4-4266-8338-37d5ee5b0fe2}, !- Handle
  189.1-2009 - CZ7-8 - Retail,            !- Name
  {1f3b8377-c47e-49de-ae86-5e5e623ae218}, !- Default Exterior Surface Constructions Name
  {ccf25fbd-b434-4db6-8d28-8b980db21c4c}, !- Default Interior Surface Constructions Name
  {bbe0296e-8566-4f22-b08f-6df3528bc31c}, !- Default Ground Contact Surface Constructions Name
  {d3796244-6013-46ec-983b-2423dad46242}, !- Default Exterior SubSurface Constructions Name
  {c910da81-defc-4e49-90cc-93f34a80428d}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1f3b8377-c47e-49de-ae86-5e5e623ae218}, !- Handle
  Default Surface Constructions 19,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {93ff4f58-b7ce-4826-96fa-fef954609afa}, !- Wall Construction Name
  {b805caa3-82ad-4fbb-9d57-0a4487737fc1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ccf25fbd-b434-4db6-8d28-8b980db21c4c}, !- Handle
  Default Surface Constructions 20,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bbe0296e-8566-4f22-b08f-6df3528bc31c}, !- Handle
  Default Surface Constructions 21,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d3796244-6013-46ec-983b-2423dad46242}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {42643ae0-7c74-41e4-9ca3-c538080d1bd2}, !- Fixed Window Construction Name
  {42643ae0-7c74-41e4-9ca3-c538080d1bd2}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c910da81-defc-4e49-90cc-93f34a80428d}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6fc86601-2b70-4085-b080-e2e4886529c2}, !- Handle
  90.1-2007 - CZ1 - Retail,               !- Name
  {8ba494a8-e90c-4e66-b595-1589fe90a886}, !- Default Exterior Surface Constructions Name
  {c1a908e8-0980-44ef-a450-33542353823b}, !- Default Interior Surface Constructions Name
  {c2508fde-a9e5-43e4-9ab6-7c3902f4e2d8}, !- Default Ground Contact Surface Constructions Name
  {b2602778-5f2f-4982-b988-f5dfcaaaa8e1}, !- Default Exterior SubSurface Constructions Name
  {6481ffb7-5e28-4e19-a90c-53c620bee9b2}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8ba494a8-e90c-4e66-b595-1589fe90a886}, !- Handle
  Default Surface Constructions 22,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {b20cd98d-9daf-4235-84ac-e2eb138e1716}, !- Wall Construction Name
  {8cc0868b-b19d-4958-bb07-31d2da80d617}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c1a908e8-0980-44ef-a450-33542353823b}, !- Handle
  Default Surface Constructions 23,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c2508fde-a9e5-43e4-9ab6-7c3902f4e2d8}, !- Handle
  Default Surface Constructions 24,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b2602778-5f2f-4982-b988-f5dfcaaaa8e1}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {11ac0fc1-f024-4c5c-978b-db2ade3d7d96}, !- Fixed Window Construction Name
  {11ac0fc1-f024-4c5c-978b-db2ade3d7d96}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6481ffb7-5e28-4e19-a90c-53c620bee9b2}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6fe96fd8-b9c5-4790-bd11-275164ae4ac5}, !- Handle
  90.1-2007 - CZ1 - Attic,                !- Name
  {b61c9d36-e990-4fc7-96cc-e4b33e104293}, !- Default Exterior Surface Constructions Name
  {472d0dcb-c21e-4028-b50a-99988d5dfdf0}, !- Default Interior Surface Constructions Name
  {56e4cffd-6af7-45ae-91b7-c2f9cd48cf15}, !- Default Ground Contact Surface Constructions Name
  {edcb2c16-c755-4c37-bc01-2083cdcf30f5}, !- Default Exterior SubSurface Constructions Name
  {b105ab1e-4aab-4578-827e-ce47e3d3305e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b61c9d36-e990-4fc7-96cc-e4b33e104293}, !- Handle
  Default Surface Constructions 25,       !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {472d0dcb-c21e-4028-b50a-99988d5dfdf0}, !- Handle
  Default Surface Constructions 26,       !- Name
  {8fc19d87-c5de-402b-a38b-65a8e63be6e1}, !- Floor Construction Name
  {8fc19d87-c5de-402b-a38b-65a8e63be6e1}, !- Wall Construction Name
  {8fc19d87-c5de-402b-a38b-65a8e63be6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {56e4cffd-6af7-45ae-91b7-c2f9cd48cf15}, !- Handle
  Default Surface Constructions 27,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {edcb2c16-c755-4c37-bc01-2083cdcf30f5}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b105ab1e-4aab-4578-827e-ce47e3d3305e}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {044d21ff-ccfc-4b66-b7b1-5397216be39a}, !- Handle
  90.1-2007 - CZ2 - Retail,               !- Name
  {d15d907b-868a-4f59-80f5-1adde3c1145f}, !- Default Exterior Surface Constructions Name
  {91ea6c1e-10bf-466c-a556-9c3f2d7b454c}, !- Default Interior Surface Constructions Name
  {a9649c30-0fe7-440d-8f00-a3794e47c4da}, !- Default Ground Contact Surface Constructions Name
  {fc54528f-8610-4ea6-ae63-72814349be08}, !- Default Exterior SubSurface Constructions Name
  {da47b9bf-a5f3-482a-8633-a086baee6167}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d15d907b-868a-4f59-80f5-1adde3c1145f}, !- Handle
  Default Surface Constructions 28,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {8c693e11-4013-4b25-97b4-8ede0ec5c0ec}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91ea6c1e-10bf-466c-a556-9c3f2d7b454c}, !- Handle
  Default Surface Constructions 29,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a9649c30-0fe7-440d-8f00-a3794e47c4da}, !- Handle
  Default Surface Constructions 30,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fc54528f-8610-4ea6-ae63-72814349be08}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {e6366433-f1f1-4621-ad99-d35037b52f88}, !- Fixed Window Construction Name
  {e6366433-f1f1-4621-ad99-d35037b52f88}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {da47b9bf-a5f3-482a-8633-a086baee6167}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {349b29f8-5069-4060-87fa-84526774bd0e}, !- Handle
  90.1-2007 - CZ3a-3b - Retail,           !- Name
  {5d92a877-c27e-44e0-9211-7e9c59ca176e}, !- Default Exterior Surface Constructions Name
  {4aa7c4d6-f4d8-47c3-85f4-0f7d71c30ed6}, !- Default Interior Surface Constructions Name
  {07489855-d25b-4c8d-843a-55d4f4263ccc}, !- Default Ground Contact Surface Constructions Name
  {da3bca5f-c57a-49e8-a6e3-40f55c87264a}, !- Default Exterior SubSurface Constructions Name
  {5ee23790-af71-4331-a05d-0e19d1240742}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5d92a877-c27e-44e0-9211-7e9c59ca176e}, !- Handle
  Default Surface Constructions 31,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d33ee5f6-0ad4-44ca-a3f3-9acb258f68cd}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4aa7c4d6-f4d8-47c3-85f4-0f7d71c30ed6}, !- Handle
  Default Surface Constructions 32,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {07489855-d25b-4c8d-843a-55d4f4263ccc}, !- Handle
  Default Surface Constructions 33,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {da3bca5f-c57a-49e8-a6e3-40f55c87264a}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  {a7c30cfa-84b1-4364-b75d-886408fcb07e}, !- Fixed Window Construction Name
  {a7c30cfa-84b1-4364-b75d-886408fcb07e}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5ee23790-af71-4331-a05d-0e19d1240742}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {228815a5-1a4e-41f2-bfc3-96f098ef529c}, !- Handle
  90.1-2007 - CZ3c - Retail,              !- Name
  {e8190192-6344-4359-9c31-ac82aaad4a61}, !- Default Exterior Surface Constructions Name
  {832296d3-01b2-49b7-9e11-1c3d645c46ad}, !- Default Interior Surface Constructions Name
  {637f106e-7194-46b2-81d5-6cabc9ac36cf}, !- Default Ground Contact Surface Constructions Name
  {cd3eaf31-a919-47f3-a9f6-51966ea3dcc4}, !- Default Exterior SubSurface Constructions Name
  {1fcc4f0a-6cdf-4558-826f-16d8526e6887}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e8190192-6344-4359-9c31-ac82aaad4a61}, !- Handle
  Default Surface Constructions 34,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d33ee5f6-0ad4-44ca-a3f3-9acb258f68cd}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {832296d3-01b2-49b7-9e11-1c3d645c46ad}, !- Handle
  Default Surface Constructions 35,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {637f106e-7194-46b2-81d5-6cabc9ac36cf}, !- Handle
  Default Surface Constructions 36,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cd3eaf31-a919-47f3-a9f6-51966ea3dcc4}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {a7c30cfa-84b1-4364-b75d-886408fcb07e}, !- Fixed Window Construction Name
  {a7c30cfa-84b1-4364-b75d-886408fcb07e}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1fcc4f0a-6cdf-4558-826f-16d8526e6887}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {024ebcf3-d6a6-4e20-9dff-bceae0f9f62f}, !- Handle
  90.1-2007 - CZ4 - Retail,               !- Name
  {cde01dfd-5108-4a7e-8e3b-d7ae895670b3}, !- Default Exterior Surface Constructions Name
  {48e45427-54e9-4421-ba10-64ed528dfc0d}, !- Default Interior Surface Constructions Name
  {3d41ac43-d03e-40fa-9935-80114e079102}, !- Default Ground Contact Surface Constructions Name
  {1fdd2b8a-29d8-4725-b836-da48a548d458}, !- Default Exterior SubSurface Constructions Name
  {91e8eabf-06cb-49ca-a658-c3afd7cda528}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cde01dfd-5108-4a7e-8e3b-d7ae895670b3}, !- Handle
  Default Surface Constructions 37,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {cb8bc91e-9dfa-4400-adab-537dae6d7bb9}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {48e45427-54e9-4421-ba10-64ed528dfc0d}, !- Handle
  Default Surface Constructions 38,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d41ac43-d03e-40fa-9935-80114e079102}, !- Handle
  Default Surface Constructions 39,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1fdd2b8a-29d8-4725-b836-da48a548d458}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  {b01c0d20-5844-4405-bb53-80673d490a28}, !- Fixed Window Construction Name
  {b01c0d20-5844-4405-bb53-80673d490a28}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {91e8eabf-06cb-49ca-a658-c3afd7cda528}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f461bced-2cfd-46ac-8a55-92eeee7a016b}, !- Handle
  90.1-2007 - CZ5 - Retail,               !- Name
  {d19f2fa0-09be-43da-b61a-aee25faf3103}, !- Default Exterior Surface Constructions Name
  {94e8005b-e776-4051-b2c7-a16e84d9f011}, !- Default Interior Surface Constructions Name
  {7f1f0a4b-7ecd-4898-a32c-80678e5c1b66}, !- Default Ground Contact Surface Constructions Name
  {d8414bf9-91f3-4538-aa0a-1c089d5ba5d5}, !- Default Exterior SubSurface Constructions Name
  {5bc21d60-8374-4341-a0f6-3b45e0ae4b28}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d19f2fa0-09be-43da-b61a-aee25faf3103}, !- Handle
  Default Surface Constructions 40,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {ead564b3-7e71-4df1-ac78-b0ed34bb37f2}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94e8005b-e776-4051-b2c7-a16e84d9f011}, !- Handle
  Default Surface Constructions 41,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7f1f0a4b-7ecd-4898-a32c-80678e5c1b66}, !- Handle
  Default Surface Constructions 42,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d8414bf9-91f3-4538-aa0a-1c089d5ba5d5}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  {b01c0d20-5844-4405-bb53-80673d490a28}, !- Fixed Window Construction Name
  {b01c0d20-5844-4405-bb53-80673d490a28}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5bc21d60-8374-4341-a0f6-3b45e0ae4b28}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e8fec857-05ba-49d7-ae0f-a99337fbac9b}, !- Handle
  90.1-2007 - CZ6 - Retail,               !- Name
  {b9cfaef6-faa4-40b7-938d-107243fb30d0}, !- Default Exterior Surface Constructions Name
  {a1c9c7b6-b5a3-4d5c-80d9-6cf743883ee4}, !- Default Interior Surface Constructions Name
  {c3d21278-037b-42e8-a27b-ee31be9c2d77}, !- Default Ground Contact Surface Constructions Name
  {faf2967f-36f3-4695-8cf3-dac456cb712c}, !- Default Exterior SubSurface Constructions Name
  {e995bd3d-495d-4fa8-bcf8-3869138265b1}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b9cfaef6-faa4-40b7-938d-107243fb30d0}, !- Handle
  Default Surface Constructions 43,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {dee2c5cf-78aa-45af-9904-b13e0a8bf307}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1c9c7b6-b5a3-4d5c-80d9-6cf743883ee4}, !- Handle
  Default Surface Constructions 44,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3d21278-037b-42e8-a27b-ee31be9c2d77}, !- Handle
  Default Surface Constructions 45,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {faf2967f-36f3-4695-8cf3-dac456cb712c}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {b01c0d20-5844-4405-bb53-80673d490a28}, !- Fixed Window Construction Name
  {b01c0d20-5844-4405-bb53-80673d490a28}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e995bd3d-495d-4fa8-bcf8-3869138265b1}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {872ce452-a671-4858-a998-78f5171140b0}, !- Handle
  90.1-2007 - CZ7 - Retail,               !- Name
  {6fa7e2c7-6e62-43c1-b816-64109f95ffd2}, !- Default Exterior Surface Constructions Name
  {107c2c69-1b49-447f-a4b3-b3551b43d93c}, !- Default Interior Surface Constructions Name
  {5370a685-0647-4d60-8541-43266d050364}, !- Default Ground Contact Surface Constructions Name
  {8c95481a-2820-4356-8f9d-153cc2f46607}, !- Default Exterior SubSurface Constructions Name
  {4c3034be-f336-4f85-a01f-cc975544a819}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6fa7e2c7-6e62-43c1-b816-64109f95ffd2}, !- Handle
  Default Surface Constructions 46,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {0bc73de5-fd44-4d82-9ea7-6ec046c810db}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {107c2c69-1b49-447f-a4b3-b3551b43d93c}, !- Handle
  Default Surface Constructions 47,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5370a685-0647-4d60-8541-43266d050364}, !- Handle
  Default Surface Constructions 48,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8c95481a-2820-4356-8f9d-153cc2f46607}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  {65742cf2-126c-4e4b-a0c4-24796fb82e70}, !- Fixed Window Construction Name
  {65742cf2-126c-4e4b-a0c4-24796fb82e70}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c3034be-f336-4f85-a01f-cc975544a819}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {96859a36-a796-4246-90c4-b8b4af999882}, !- Handle
  90.1-2007 - CZ8 - Retail,               !- Name
  {3b381bb3-aae2-489d-9fa4-37f0eab97756}, !- Default Exterior Surface Constructions Name
  {8707092d-4f5f-4b62-8a93-4acd58179145}, !- Default Interior Surface Constructions Name
  {275ab981-3b84-4c30-a326-9fbacf3b43bf}, !- Default Ground Contact Surface Constructions Name
  {bd69ca27-7ffb-4058-b9cd-f5d71b279353}, !- Default Exterior SubSurface Constructions Name
  {887aa899-847c-4d37-9dc7-9b13726bdde1}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3b381bb3-aae2-489d-9fa4-37f0eab97756}, !- Handle
  Default Surface Constructions 49,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {0bc73de5-fd44-4d82-9ea7-6ec046c810db}, !- Wall Construction Name
  {e28cc42a-b8e4-40bf-979a-d0f22f89e45a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8707092d-4f5f-4b62-8a93-4acd58179145}, !- Handle
  Default Surface Constructions 50,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {275ab981-3b84-4c30-a326-9fbacf3b43bf}, !- Handle
  Default Surface Constructions 51,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd69ca27-7ffb-4058-b9cd-f5d71b279353}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  {65742cf2-126c-4e4b-a0c4-24796fb82e70}, !- Fixed Window Construction Name
  {65742cf2-126c-4e4b-a0c4-24796fb82e70}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {887aa899-847c-4d37-9dc7-9b13726bdde1}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f0aaee3d-fc1f-4e3e-b720-6f30d90b8982}, !- Handle
  90.1-2007 - CZ8 - Attic,                !- Name
  {3a158d59-99c4-4f78-8ecd-966aa59c4671}, !- Default Exterior Surface Constructions Name
  {ae5e72c2-284a-44b5-9611-79d81749fff2}, !- Default Interior Surface Constructions Name
  {52d8d8e2-dcf6-4ed7-b75e-29fe6fc9703c}, !- Default Ground Contact Surface Constructions Name
  {165949fe-8b1a-4324-9429-644c2555e09a}, !- Default Exterior SubSurface Constructions Name
  {b257da47-09d8-4403-a124-b24674b23d97}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3a158d59-99c4-4f78-8ecd-966aa59c4671}, !- Handle
  Default Surface Constructions 52,       !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ae5e72c2-284a-44b5-9611-79d81749fff2}, !- Handle
  Default Surface Constructions 53,       !- Name
  {ca357f2c-8160-4862-9fde-db2490911ba0}, !- Floor Construction Name
  {ca357f2c-8160-4862-9fde-db2490911ba0}, !- Wall Construction Name
  {ca357f2c-8160-4862-9fde-db2490911ba0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {52d8d8e2-dcf6-4ed7-b75e-29fe6fc9703c}, !- Handle
  Default Surface Constructions 54,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {165949fe-8b1a-4324-9429-644c2555e09a}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b257da47-09d8-4403-a124-b24674b23d97}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {78782748-8e4f-46e3-b312-19dcdf1f15aa}, !- Handle
  90.1-2010 - CZ1 - Retail,               !- Name
  {856ccc03-94e7-4d67-83de-a48618b335c2}, !- Default Exterior Surface Constructions Name
  {2de98090-c63a-49df-a878-df46650e553d}, !- Default Interior Surface Constructions Name
  {f3d6797e-05ef-4884-a615-943572030e43}, !- Default Ground Contact Surface Constructions Name
  {899fc48c-634a-4c00-aaf8-2dc7ee84e15c}, !- Default Exterior SubSurface Constructions Name
  {f51c3c6c-1cc1-4c4c-9a00-75a2781b6eb3}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {856ccc03-94e7-4d67-83de-a48618b335c2}, !- Handle
  Default Surface Constructions 55,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {2762b698-03b3-4197-bcaf-9c1d31b48c11}, !- Wall Construction Name
  {5c19661a-78b3-4d2d-a2db-7813e3b80d31}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2de98090-c63a-49df-a878-df46650e553d}, !- Handle
  Default Surface Constructions 56,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f3d6797e-05ef-4884-a615-943572030e43}, !- Handle
  Default Surface Constructions 57,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {899fc48c-634a-4c00-aaf8-2dc7ee84e15c}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {19a37278-006d-4c95-9b82-cab6ae70edd9}, !- Fixed Window Construction Name
  {19a37278-006d-4c95-9b82-cab6ae70edd9}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f51c3c6c-1cc1-4c4c-9a00-75a2781b6eb3}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3cbb764b-bb65-49da-97ce-6e920f12e5d5}, !- Handle
  90.1-2010 - CZ1 - Attic,                !- Name
  {dcdcf0bc-0b80-4bc3-a983-865fa5c3a441}, !- Default Exterior Surface Constructions Name
  {619ed247-3d7c-40fd-9447-27e9b9e52b1f}, !- Default Interior Surface Constructions Name
  {85238f37-85c5-4b42-8b5d-ed3442f2bf49}, !- Default Ground Contact Surface Constructions Name
  {f678e229-865e-4b94-9f9b-f651bcf5b4ca}, !- Default Exterior SubSurface Constructions Name
  {4fd28c6e-cc4d-4099-af92-e3c3523d2cc8}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {dcdcf0bc-0b80-4bc3-a983-865fa5c3a441}, !- Handle
  Default Surface Constructions 58,       !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {619ed247-3d7c-40fd-9447-27e9b9e52b1f}, !- Handle
  Default Surface Constructions 59,       !- Name
  {ac5443de-a8f0-4707-b477-4fb461ad8f38}, !- Floor Construction Name
  {ac5443de-a8f0-4707-b477-4fb461ad8f38}, !- Wall Construction Name
  {ac5443de-a8f0-4707-b477-4fb461ad8f38}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {85238f37-85c5-4b42-8b5d-ed3442f2bf49}, !- Handle
  Default Surface Constructions 60,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f678e229-865e-4b94-9f9b-f651bcf5b4ca}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fd28c6e-cc4d-4099-af92-e3c3523d2cc8}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c54f7bbd-73b1-4cdc-b9d2-141fbbb756ca}, !- Handle
  90.1-2010 - CZ2 - Retail,               !- Name
  {d5f37677-8046-41c7-ad87-cb67a5addd6a}, !- Default Exterior Surface Constructions Name
  {2c2fae1f-6e3e-41f7-9d4f-0fb220c689c2}, !- Default Interior Surface Constructions Name
  {c3f777c3-5b5c-4d24-ba91-4af68a04de8e}, !- Default Ground Contact Surface Constructions Name
  {33017a62-96ca-4a12-ac98-eb19fb0c8adc}, !- Default Exterior SubSurface Constructions Name
  {f3c740ea-9ef5-4868-91d0-c5341f3df213}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d5f37677-8046-41c7-ad87-cb67a5addd6a}, !- Handle
  Default Surface Constructions 61,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {5929e565-9df3-4b80-b6e4-f04e0976828d}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c2fae1f-6e3e-41f7-9d4f-0fb220c689c2}, !- Handle
  Default Surface Constructions 62,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3f777c3-5b5c-4d24-ba91-4af68a04de8e}, !- Handle
  Default Surface Constructions 63,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {33017a62-96ca-4a12-ac98-eb19fb0c8adc}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  {31d8a7f2-d360-4378-8d5b-645b83954bf1}, !- Fixed Window Construction Name
  {31d8a7f2-d360-4378-8d5b-645b83954bf1}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f3c740ea-9ef5-4868-91d0-c5341f3df213}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {afcef0a3-d1bc-41bc-9599-ca390e9fa786}, !- Handle
  90.1-2010 - CZ3a-3b - Retail,           !- Name
  {8d977822-4a5e-4bcb-b197-194b67e81419}, !- Default Exterior Surface Constructions Name
  {27d8635c-1984-43e9-8128-e41224e8214d}, !- Default Interior Surface Constructions Name
  {7a3025e8-dc91-4fcd-89f2-d47fc4724958}, !- Default Ground Contact Surface Constructions Name
  {4b1812a0-b069-4095-8225-49187648de08}, !- Default Exterior SubSurface Constructions Name
  {fbf5d198-6bcc-4f98-9eb7-0b1a5c88c2b5}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8d977822-4a5e-4bcb-b197-194b67e81419}, !- Handle
  Default Surface Constructions 64,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {da2f1767-e93b-4c93-8c76-66d8d88c8b7d}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {27d8635c-1984-43e9-8128-e41224e8214d}, !- Handle
  Default Surface Constructions 65,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a3025e8-dc91-4fcd-89f2-d47fc4724958}, !- Handle
  Default Surface Constructions 66,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4b1812a0-b069-4095-8225-49187648de08}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  {8d3a3263-1f19-4dee-a195-4a3ab4b48868}, !- Fixed Window Construction Name
  {8d3a3263-1f19-4dee-a195-4a3ab4b48868}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fbf5d198-6bcc-4f98-9eb7-0b1a5c88c2b5}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f2d3fee6-1ae6-4120-83c8-c34052917614}, !- Handle
  90.1-2010 - CZ3c - Retail,              !- Name
  {201d8fc8-0aca-4472-b150-964b2e1d6420}, !- Default Exterior Surface Constructions Name
  {cdda9582-8bb2-475c-b940-1b2c49529f71}, !- Default Interior Surface Constructions Name
  {82671011-dc28-4d7d-82fe-deb0b97f8998}, !- Default Ground Contact Surface Constructions Name
  {7fae64b3-3fcc-4ed8-afb7-dc9aa8445c30}, !- Default Exterior SubSurface Constructions Name
  {374c2048-2029-47b1-9281-408a09c5bcf3}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {201d8fc8-0aca-4472-b150-964b2e1d6420}, !- Handle
  Default Surface Constructions 67,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {da2f1767-e93b-4c93-8c76-66d8d88c8b7d}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cdda9582-8bb2-475c-b940-1b2c49529f71}, !- Handle
  Default Surface Constructions 68,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {82671011-dc28-4d7d-82fe-deb0b97f8998}, !- Handle
  Default Surface Constructions 69,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7fae64b3-3fcc-4ed8-afb7-dc9aa8445c30}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  {8d3a3263-1f19-4dee-a195-4a3ab4b48868}, !- Fixed Window Construction Name
  {8d3a3263-1f19-4dee-a195-4a3ab4b48868}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {374c2048-2029-47b1-9281-408a09c5bcf3}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {172874e4-13b1-40a3-9579-9636fa90235b}, !- Handle
  90.1-2010 - CZ4 - Retail,               !- Name
  {823f4597-c7a1-4ce5-ab65-d019441cb037}, !- Default Exterior Surface Constructions Name
  {e5d5e8d7-e9db-41b1-8ab8-aac03becd4cd}, !- Default Interior Surface Constructions Name
  {c4c9ae70-681b-449b-8432-441954e89055}, !- Default Ground Contact Surface Constructions Name
  {754cfa15-a65f-462a-851c-3b0367da0118}, !- Default Exterior SubSurface Constructions Name
  {2c8d5d8c-f32c-424f-8c2d-2798d3b1564c}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {823f4597-c7a1-4ce5-ab65-d019441cb037}, !- Handle
  Default Surface Constructions 70,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {588a9fed-aec9-4fdd-82f8-77384d7ec98d}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e5d5e8d7-e9db-41b1-8ab8-aac03becd4cd}, !- Handle
  Default Surface Constructions 71,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c4c9ae70-681b-449b-8432-441954e89055}, !- Handle
  Default Surface Constructions 72,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {754cfa15-a65f-462a-851c-3b0367da0118}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  {3ccf4312-75bb-4cff-ac53-47c747848f31}, !- Fixed Window Construction Name
  {3ccf4312-75bb-4cff-ac53-47c747848f31}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2c8d5d8c-f32c-424f-8c2d-2798d3b1564c}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b76b02f5-18a0-40bd-bb49-0dd39dfa96b3}, !- Handle
  90.1-2010 - CZ5 - Retail,               !- Name
  {1822c0c1-67ee-4348-a80c-383c905d0929}, !- Default Exterior Surface Constructions Name
  {b77d4333-0933-448b-892b-95e90c90b42f}, !- Default Interior Surface Constructions Name
  {3b307c61-cad5-4f4b-bc1a-79c8ecb94c60}, !- Default Ground Contact Surface Constructions Name
  {7dea15f8-12ac-455d-b11a-2c5f7565453c}, !- Default Exterior SubSurface Constructions Name
  {088532d6-d324-4260-a359-2235ec7d9791}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1822c0c1-67ee-4348-a80c-383c905d0929}, !- Handle
  Default Surface Constructions 73,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {a4f105a3-d4e0-4d8c-a74d-35262873f857}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b77d4333-0933-448b-892b-95e90c90b42f}, !- Handle
  Default Surface Constructions 74,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3b307c61-cad5-4f4b-bc1a-79c8ecb94c60}, !- Handle
  Default Surface Constructions 75,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7dea15f8-12ac-455d-b11a-2c5f7565453c}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  {3ccf4312-75bb-4cff-ac53-47c747848f31}, !- Fixed Window Construction Name
  {3ccf4312-75bb-4cff-ac53-47c747848f31}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {088532d6-d324-4260-a359-2235ec7d9791}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {65767773-27db-49b3-9868-6d4148def97f}, !- Handle
  90.1-2010 - CZ6 - Retail,               !- Name
  {900d6b19-a11a-45e3-a228-e14623c90e8b}, !- Default Exterior Surface Constructions Name
  {22691bc2-3626-4e12-b066-986bf0d4302b}, !- Default Interior Surface Constructions Name
  {70723d23-ead7-4f47-8653-b65c0ac0838e}, !- Default Ground Contact Surface Constructions Name
  {7aa5ba43-bfff-485c-8644-fe9dd13db681}, !- Default Exterior SubSurface Constructions Name
  {f05701fc-fef0-419b-9bf9-8d02ccc9865d}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {900d6b19-a11a-45e3-a228-e14623c90e8b}, !- Handle
  Default Surface Constructions 76,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {fa6dcec9-3c1e-45cd-af69-6c7a0742239f}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {22691bc2-3626-4e12-b066-986bf0d4302b}, !- Handle
  Default Surface Constructions 77,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70723d23-ead7-4f47-8653-b65c0ac0838e}, !- Handle
  Default Surface Constructions 78,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7aa5ba43-bfff-485c-8644-fe9dd13db681}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  {3ccf4312-75bb-4cff-ac53-47c747848f31}, !- Fixed Window Construction Name
  {3ccf4312-75bb-4cff-ac53-47c747848f31}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f05701fc-fef0-419b-9bf9-8d02ccc9865d}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b88e79e8-9dcf-47bc-a50e-765db81c806d}, !- Handle
  90.1-2010 - CZ7 - Retail,               !- Name
  {5609cc52-808b-486d-9fdc-8be962a37d2f}, !- Default Exterior Surface Constructions Name
  {25390857-cd4f-4885-a2ed-b62cc985c4eb}, !- Default Interior Surface Constructions Name
  {1049135b-df47-4216-9a7a-df573da7ccc8}, !- Default Ground Contact Surface Constructions Name
  {977381fb-bf3c-431d-9bae-453fb55157f3}, !- Default Exterior SubSurface Constructions Name
  {9c7c8103-26b4-4187-b17b-b542654277b8}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5609cc52-808b-486d-9fdc-8be962a37d2f}, !- Handle
  Default Surface Constructions 79,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {f75f43f6-b188-4f7f-bbdf-a2c13a3cbd00}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {25390857-cd4f-4885-a2ed-b62cc985c4eb}, !- Handle
  Default Surface Constructions 80,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1049135b-df47-4216-9a7a-df573da7ccc8}, !- Handle
  Default Surface Constructions 81,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {977381fb-bf3c-431d-9bae-453fb55157f3}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  {8bce895d-27f8-4d7a-af73-9a832d4e8318}, !- Fixed Window Construction Name
  {8bce895d-27f8-4d7a-af73-9a832d4e8318}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9c7c8103-26b4-4187-b17b-b542654277b8}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {eb549346-38f1-4d5a-b013-02713fd3b0e2}, !- Handle
  90.1-2010 - CZ8 - Retail,               !- Name
  {314625dc-fb89-4938-80bc-77fbd01dca40}, !- Default Exterior Surface Constructions Name
  {b195e50f-97a8-44ff-86d5-491e90488ab3}, !- Default Interior Surface Constructions Name
  {d9583c57-e6df-4432-9a61-ef5c134715c9}, !- Default Ground Contact Surface Constructions Name
  {c2c94be0-1a1d-4ab6-b3b5-552b46f70341}, !- Default Exterior SubSurface Constructions Name
  {d8068169-d589-4fd7-bcf9-a487757f6ecd}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {314625dc-fb89-4938-80bc-77fbd01dca40}, !- Handle
  Default Surface Constructions 82,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {f75f43f6-b188-4f7f-bbdf-a2c13a3cbd00}, !- Wall Construction Name
  {269c340a-e954-40b8-9488-42bb28da7550}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b195e50f-97a8-44ff-86d5-491e90488ab3}, !- Handle
  Default Surface Constructions 83,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d9583c57-e6df-4432-9a61-ef5c134715c9}, !- Handle
  Default Surface Constructions 84,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c2c94be0-1a1d-4ab6-b3b5-552b46f70341}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  {8bce895d-27f8-4d7a-af73-9a832d4e8318}, !- Fixed Window Construction Name
  {8bce895d-27f8-4d7a-af73-9a832d4e8318}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d8068169-d589-4fd7-bcf9-a487757f6ecd}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {56080bac-a7ba-4e19-83a1-8474bbad1b7d}, !- Handle
  90.1-2010 - CZ8 - Attic,                !- Name
  {e8213764-0188-422b-b508-75eaed1279f4}, !- Default Exterior Surface Constructions Name
  {a0285cd1-7fca-4f46-a867-745155f7dd0b}, !- Default Interior Surface Constructions Name
  {b56e5197-c2c2-4133-abc0-7c1161f2ece7}, !- Default Ground Contact Surface Constructions Name
  {3777a563-c334-4a2a-bbf2-01970025f732}, !- Default Exterior SubSurface Constructions Name
  {758f37c7-882e-45da-9898-d5032eaf1abd}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e8213764-0188-422b-b508-75eaed1279f4}, !- Handle
  Default Surface Constructions 85,       !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a0285cd1-7fca-4f46-a867-745155f7dd0b}, !- Handle
  Default Surface Constructions 86,       !- Name
  {04bf71c2-c5cd-49f3-b413-f002c9c313ad}, !- Floor Construction Name
  {04bf71c2-c5cd-49f3-b413-f002c9c313ad}, !- Wall Construction Name
  {04bf71c2-c5cd-49f3-b413-f002c9c313ad}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b56e5197-c2c2-4133-abc0-7c1161f2ece7}, !- Handle
  Default Surface Constructions 87,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3777a563-c334-4a2a-bbf2-01970025f732}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {758f37c7-882e-45da-9898-d5032eaf1abd}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3b1fad27-441a-4d1c-aafd-45d8e2458b7e}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Retail,       !- Name
  {e6c52b01-bfbd-4248-a1fd-650745f8bedb}, !- Default Exterior Surface Constructions Name
  {134e5889-858f-4f1e-9d64-1735ffe0baa3}, !- Default Interior Surface Constructions Name
  {e621d79a-49a3-40f1-be19-8b1f8a490e28}, !- Default Ground Contact Surface Constructions Name
  {cdd86a2f-ddba-46ae-b0e7-6f9f8b2e2d8c}, !- Default Exterior SubSurface Constructions Name
  {df1e9076-eb09-4f49-b185-d1f0698fb37d}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e6c52b01-bfbd-4248-a1fd-650745f8bedb}, !- Handle
  Default Surface Constructions 88,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {536fd444-afd6-460f-b813-74cae32a0a4e}, !- Wall Construction Name
  {81fdf158-8e06-4a3f-abca-936cb6782e26}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {134e5889-858f-4f1e-9d64-1735ffe0baa3}, !- Handle
  Default Surface Constructions 89,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e621d79a-49a3-40f1-be19-8b1f8a490e28}, !- Handle
  Default Surface Constructions 90,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cdd86a2f-ddba-46ae-b0e7-6f9f8b2e2d8c}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  {c3b1b2d4-edfd-4d55-b6b1-595f4b88ddc4}, !- Fixed Window Construction Name
  {c3b1b2d4-edfd-4d55-b6b1-595f4b88ddc4}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {df1e9076-eb09-4f49-b185-d1f0698fb37d}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1fae7379-ebd0-48ce-bd82-c1de6585b6e2}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Attic,        !- Name
  {8c175b6a-bdf6-4608-9928-f1c00cd2b037}, !- Default Exterior Surface Constructions Name
  {273d7483-1478-40f4-8420-247a3092d8dc}, !- Default Interior Surface Constructions Name
  {467799dc-9cd5-457b-ba0b-9199b26d84c6}, !- Default Ground Contact Surface Constructions Name
  {8c608237-3d79-4265-9051-5a8fb93c1c4b}, !- Default Exterior SubSurface Constructions Name
  {3febef24-fe19-4337-b9bc-0ccd7d698b1b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8c175b6a-bdf6-4608-9928-f1c00cd2b037}, !- Handle
  Default Surface Constructions 91,       !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {273d7483-1478-40f4-8420-247a3092d8dc}, !- Handle
  Default Surface Constructions 92,       !- Name
  {22691385-1df0-4fdc-a0f9-d4852cc2b89c}, !- Floor Construction Name
  {22691385-1df0-4fdc-a0f9-d4852cc2b89c}, !- Wall Construction Name
  {22691385-1df0-4fdc-a0f9-d4852cc2b89c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {467799dc-9cd5-457b-ba0b-9199b26d84c6}, !- Handle
  Default Surface Constructions 93,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8c608237-3d79-4265-9051-5a8fb93c1c4b}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3febef24-fe19-4337-b9bc-0ccd7d698b1b}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {673d50de-d701-49ed-99a1-992698f428ec}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Retail,      !- Name
  {24b37d14-c9a5-4a21-a127-8999e4ce495f}, !- Default Exterior Surface Constructions Name
  {94a3c726-649a-429e-ab73-f812fbd426d7}, !- Default Interior Surface Constructions Name
  {eeff1040-d8ae-475c-9aa2-d72a58b8b297}, !- Default Ground Contact Surface Constructions Name
  {67aab0c5-781f-4516-a264-70011eac0970}, !- Default Exterior SubSurface Constructions Name
  {38f759de-bc09-4ebd-8b8b-3c5d3b39abb1}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {24b37d14-c9a5-4a21-a127-8999e4ce495f}, !- Handle
  Default Surface Constructions 94,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {62667487-3e80-4d41-b658-d890262f2686}, !- Wall Construction Name
  {6af7a586-3508-4f90-8d12-c41b677164c2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94a3c726-649a-429e-ab73-f812fbd426d7}, !- Handle
  Default Surface Constructions 95,       !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eeff1040-d8ae-475c-9aa2-d72a58b8b297}, !- Handle
  Default Surface Constructions 96,       !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {67aab0c5-781f-4516-a264-70011eac0970}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  {c3b1b2d4-edfd-4d55-b6b1-595f4b88ddc4}, !- Fixed Window Construction Name
  {c3b1b2d4-edfd-4d55-b6b1-595f4b88ddc4}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {38f759de-bc09-4ebd-8b8b-3c5d3b39abb1}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {03e2e7bf-fa03-4ca5-9bb2-0a12f19dfa1e}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Attic,       !- Name
  {fa770aac-16a1-4eb8-bdfe-109cd6a9df2d}, !- Default Exterior Surface Constructions Name
  {7d0b87ac-e3bb-4cb4-b052-d38b4b4b7fe0}, !- Default Interior Surface Constructions Name
  {e4c13c36-b280-4362-bd31-15a946b30651}, !- Default Ground Contact Surface Constructions Name
  {a5bcb33f-0145-4198-96ee-c83ce20f32e4}, !- Default Exterior SubSurface Constructions Name
  {c3473d6d-f350-4caf-af08-1d511c8730d3}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fa770aac-16a1-4eb8-bdfe-109cd6a9df2d}, !- Handle
  Default Surface Constructions 97,       !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7d0b87ac-e3bb-4cb4-b052-d38b4b4b7fe0}, !- Handle
  Default Surface Constructions 98,       !- Name
  {03c7b669-ebbb-4052-b489-1c45faa4a4ea}, !- Floor Construction Name
  {03c7b669-ebbb-4052-b489-1c45faa4a4ea}, !- Wall Construction Name
  {03c7b669-ebbb-4052-b489-1c45faa4a4ea}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e4c13c36-b280-4362-bd31-15a946b30651}, !- Handle
  Default Surface Constructions 99,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a5bcb33f-0145-4198-96ee-c83ce20f32e4}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c3473d6d-f350-4caf-af08-1d511c8730d3}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8f05749d-d539-4407-8a92-c3f285941442}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Retail,      !- Name
  {271e4beb-7c36-4f68-a4e1-d0bd34181d71}, !- Default Exterior Surface Constructions Name
  {b9ff5e0d-7bf4-4df3-89bb-28e802f1222c}, !- Default Interior Surface Constructions Name
  {b2179a05-97bd-4ee6-b248-17f5766f8ae8}, !- Default Ground Contact Surface Constructions Name
  {6db14b7c-9c4c-47eb-888d-e9ea1922c150}, !- Default Exterior SubSurface Constructions Name
  {c9cb5a76-885f-4a24-9e50-50cb28ecc459}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {271e4beb-7c36-4f68-a4e1-d0bd34181d71}, !- Handle
  Default Surface Constructions 100,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {b523c5d9-f7de-48b6-af78-3584d8ecfc01}, !- Wall Construction Name
  {44f6ae7c-dcd1-41e2-8bab-19b6a64ec1bf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b9ff5e0d-7bf4-4df3-89bb-28e802f1222c}, !- Handle
  Default Surface Constructions 101,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b2179a05-97bd-4ee6-b248-17f5766f8ae8}, !- Handle
  Default Surface Constructions 102,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6db14b7c-9c4c-47eb-888d-e9ea1922c150}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  {c3b1b2d4-edfd-4d55-b6b1-595f4b88ddc4}, !- Fixed Window Construction Name
  {c3b1b2d4-edfd-4d55-b6b1-595f4b88ddc4}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9cb5a76-885f-4a24-9e50-50cb28ecc459}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {89481436-bb35-4f7d-8c28-125e0a244816}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Attic,       !- Name
  {27132fa1-6555-41ef-a4a4-461d1c9b02d2}, !- Default Exterior Surface Constructions Name
  {8fdfb66d-3d56-404b-8a15-baeb5907f96b}, !- Default Interior Surface Constructions Name
  {d2e902dc-da37-41cf-bbc4-648f624fa4c2}, !- Default Ground Contact Surface Constructions Name
  {4b32b930-6ea6-4376-96b2-246fbff6cfde}, !- Default Exterior SubSurface Constructions Name
  {97bbc277-8f98-4d78-977a-8ca6d753426b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {27132fa1-6555-41ef-a4a4-461d1c9b02d2}, !- Handle
  Default Surface Constructions 103,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8fdfb66d-3d56-404b-8a15-baeb5907f96b}, !- Handle
  Default Surface Constructions 104,      !- Name
  {5e206575-43ba-4e4a-9f1b-d823a97f9502}, !- Floor Construction Name
  {5e206575-43ba-4e4a-9f1b-d823a97f9502}, !- Wall Construction Name
  {5e206575-43ba-4e4a-9f1b-d823a97f9502}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d2e902dc-da37-41cf-bbc4-648f624fa4c2}, !- Handle
  Default Surface Constructions 105,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4b32b930-6ea6-4376-96b2-246fbff6cfde}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {97bbc277-8f98-4d78-977a-8ca6d753426b}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {28ae18cb-7811-4eb2-ba76-50525c6d80ae}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Retail,      !- Name
  {d411a117-5566-467b-9868-c9e2d770af2d}, !- Default Exterior Surface Constructions Name
  {51d227a7-d69d-4b49-aad5-e7d967a1db06}, !- Default Interior Surface Constructions Name
  {aa41ea99-2070-4678-a9f4-7e158b1a6205}, !- Default Ground Contact Surface Constructions Name
  {b956d611-7489-46f8-9991-c3adbee6925d}, !- Default Exterior SubSurface Constructions Name
  {e31636ef-1cfb-4f1a-8f18-ec84a2d9feb6}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d411a117-5566-467b-9868-c9e2d770af2d}, !- Handle
  Default Surface Constructions 106,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {4626782f-7375-4588-88d1-d2fc0ff3be07}, !- Wall Construction Name
  {d1126bc3-d40f-48d3-9afc-4704a60121f5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51d227a7-d69d-4b49-aad5-e7d967a1db06}, !- Handle
  Default Surface Constructions 107,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aa41ea99-2070-4678-a9f4-7e158b1a6205}, !- Handle
  Default Surface Constructions 108,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b956d611-7489-46f8-9991-c3adbee6925d}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  {a367ee34-cb11-49c8-a7ab-10389e316e69}, !- Fixed Window Construction Name
  {a367ee34-cb11-49c8-a7ab-10389e316e69}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e31636ef-1cfb-4f1a-8f18-ec84a2d9feb6}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fe63bfea-0364-473e-aae9-cae22295a4cb}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Attic,       !- Name
  {c1de9b74-bee2-4370-be78-45bc318cede7}, !- Default Exterior Surface Constructions Name
  {5a43b704-4f63-4328-9a57-c8d111c4c53f}, !- Default Interior Surface Constructions Name
  {3b744886-641b-4ad3-a645-ae7b4f2f9590}, !- Default Ground Contact Surface Constructions Name
  {67c4d92d-443d-44a9-966e-5eb6bcf7038d}, !- Default Exterior SubSurface Constructions Name
  {6833a7bd-e02a-4204-9919-ac4e5d91262c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c1de9b74-bee2-4370-be78-45bc318cede7}, !- Handle
  Default Surface Constructions 109,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5a43b704-4f63-4328-9a57-c8d111c4c53f}, !- Handle
  Default Surface Constructions 110,      !- Name
  {96b88390-d25b-4752-9e61-34e083d76ccb}, !- Floor Construction Name
  {96b88390-d25b-4752-9e61-34e083d76ccb}, !- Wall Construction Name
  {96b88390-d25b-4752-9e61-34e083d76ccb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3b744886-641b-4ad3-a645-ae7b4f2f9590}, !- Handle
  Default Surface Constructions 111,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {67c4d92d-443d-44a9-966e-5eb6bcf7038d}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6833a7bd-e02a-4204-9919-ac4e5d91262c}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f83955cd-2e1e-4b68-bd83-9ead0dcebfef}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Retail,      !- Name
  {c855ed3e-7bfc-4435-a9f8-d911b15a6d92}, !- Default Exterior Surface Constructions Name
  {3dbb65b1-c123-4eec-9d96-5e75b95ededd}, !- Default Interior Surface Constructions Name
  {004b66fd-eb81-48c4-8555-1bdfcb6b6ff9}, !- Default Ground Contact Surface Constructions Name
  {815475b8-0bf8-41dd-b133-302e15263923}, !- Default Exterior SubSurface Constructions Name
  {1c481abb-13d0-4526-977f-3397eee91313}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c855ed3e-7bfc-4435-a9f8-d911b15a6d92}, !- Handle
  Default Surface Constructions 112,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {84b14a8b-aae3-4929-915f-27a5dbcb1be6}, !- Wall Construction Name
  {70ca7820-2594-41a8-9428-39831035c7b0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3dbb65b1-c123-4eec-9d96-5e75b95ededd}, !- Handle
  Default Surface Constructions 113,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {004b66fd-eb81-48c4-8555-1bdfcb6b6ff9}, !- Handle
  Default Surface Constructions 114,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {815475b8-0bf8-41dd-b133-302e15263923}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {6678c66c-a5e8-488d-bdc7-ae01a3505037}, !- Fixed Window Construction Name
  {6678c66c-a5e8-488d-bdc7-ae01a3505037}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c481abb-13d0-4526-977f-3397eee91313}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {355d64c4-8dd7-4d1b-b1f6-9190f057d877}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Attic,       !- Name
  {cac45253-f0b7-4a3d-918e-bf24cd0b4ce4}, !- Default Exterior Surface Constructions Name
  {64312a8b-9c60-45b3-9891-efa5c78400af}, !- Default Interior Surface Constructions Name
  {7cf3defc-090e-402b-9bf5-ae3546f51595}, !- Default Ground Contact Surface Constructions Name
  {8484d066-502c-45d0-ad2c-200ffa929965}, !- Default Exterior SubSurface Constructions Name
  {92825efe-8d63-4e82-a6f7-d5d77d91e0a5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cac45253-f0b7-4a3d-918e-bf24cd0b4ce4}, !- Handle
  Default Surface Constructions 115,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {64312a8b-9c60-45b3-9891-efa5c78400af}, !- Handle
  Default Surface Constructions 116,      !- Name
  {e2f8d464-4790-46f3-893d-6372ef32d0ef}, !- Floor Construction Name
  {e2f8d464-4790-46f3-893d-6372ef32d0ef}, !- Wall Construction Name
  {e2f8d464-4790-46f3-893d-6372ef32d0ef}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7cf3defc-090e-402b-9bf5-ae3546f51595}, !- Handle
  Default Surface Constructions 117,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8484d066-502c-45d0-ad2c-200ffa929965}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {92825efe-8d63-4e82-a6f7-d5d77d91e0a5}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8fc5ce24-3b7d-4d39-bdae-5dc8ebf6b345}, !- Handle
  DOE Ref 1980-2004 - CZ3c - Retail,      !- Name
  {d701fe39-4527-41d0-b86f-cace4459e255}, !- Default Exterior Surface Constructions Name
  {1c7b6cc8-c0f5-4ce4-83c5-38b502b1b893}, !- Default Interior Surface Constructions Name
  {774f99ec-b8ca-49db-b3e5-564b6fe39944}, !- Default Ground Contact Surface Constructions Name
  {b297c33f-6944-452d-824b-44474ee55554}, !- Default Exterior SubSurface Constructions Name
  {0b55e97a-4ace-4a29-8e7d-5b31252be1ef}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d701fe39-4527-41d0-b86f-cace4459e255}, !- Handle
  Default Surface Constructions 118,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {babafc26-d5f0-45a6-9594-6b3458465589}, !- Wall Construction Name
  {e981c552-fddb-45e3-98b4-ef4aa45446e5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c7b6cc8-c0f5-4ce4-83c5-38b502b1b893}, !- Handle
  Default Surface Constructions 119,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {774f99ec-b8ca-49db-b3e5-564b6fe39944}, !- Handle
  Default Surface Constructions 120,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b297c33f-6944-452d-824b-44474ee55554}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {687b282a-c192-4e93-8684-27171c3301d0}, !- Fixed Window Construction Name
  {687b282a-c192-4e93-8684-27171c3301d0}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b55e97a-4ace-4a29-8e7d-5b31252be1ef}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d1966d11-7f69-41c7-a36f-53014adb4e98}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Retail,      !- Name
  {2a0527d4-f84d-431e-b9c4-f2e43efd2c9b}, !- Default Exterior Surface Constructions Name
  {06631806-0d9b-4d90-aecd-ada35bf2ff33}, !- Default Interior Surface Constructions Name
  {d5f4288f-5188-4d5a-b4e7-a2ebdc222d60}, !- Default Ground Contact Surface Constructions Name
  {96d8de09-903d-480a-8017-3b7bd082904f}, !- Default Exterior SubSurface Constructions Name
  {46c4fcf1-cb30-4e3e-841b-7b05a84ea8e4}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2a0527d4-f84d-431e-b9c4-f2e43efd2c9b}, !- Handle
  Default Surface Constructions 121,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {df717945-921f-4097-9776-23ee4e7ef5ed}, !- Wall Construction Name
  {432f4f5a-d27f-4454-b83a-29cb8c790d60}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06631806-0d9b-4d90-aecd-ada35bf2ff33}, !- Handle
  Default Surface Constructions 122,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d5f4288f-5188-4d5a-b4e7-a2ebdc222d60}, !- Handle
  Default Surface Constructions 123,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {96d8de09-903d-480a-8017-3b7bd082904f}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  {857b4791-5fe3-450f-9058-18d827544bfd}, !- Fixed Window Construction Name
  {857b4791-5fe3-450f-9058-18d827544bfd}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {46c4fcf1-cb30-4e3e-841b-7b05a84ea8e4}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fafc92ee-5517-4ca2-b2b1-534096dde6bd}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Attic,       !- Name
  {f557d26c-454c-458c-aad0-1538e3c27c1b}, !- Default Exterior Surface Constructions Name
  {8b07dc04-4df3-4c99-a350-d55f58dea4d3}, !- Default Interior Surface Constructions Name
  {5a4fe8eb-8f2f-4b5e-b434-2e90495a0c92}, !- Default Ground Contact Surface Constructions Name
  {afbe8ed2-53cb-4dfb-9bd5-bb689031d015}, !- Default Exterior SubSurface Constructions Name
  {6b482c88-71c6-40fc-9be7-7eea9bbeb26f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f557d26c-454c-458c-aad0-1538e3c27c1b}, !- Handle
  Default Surface Constructions 124,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8b07dc04-4df3-4c99-a350-d55f58dea4d3}, !- Handle
  Default Surface Constructions 125,      !- Name
  {ec764cc1-f2c9-4a66-bd33-03f9f1478d64}, !- Floor Construction Name
  {ec764cc1-f2c9-4a66-bd33-03f9f1478d64}, !- Wall Construction Name
  {ec764cc1-f2c9-4a66-bd33-03f9f1478d64}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5a4fe8eb-8f2f-4b5e-b434-2e90495a0c92}, !- Handle
  Default Surface Constructions 126,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {afbe8ed2-53cb-4dfb-9bd5-bb689031d015}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b482c88-71c6-40fc-9be7-7eea9bbeb26f}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9f898127-e23b-47d5-a099-1ae6e0adc488}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Retail,      !- Name
  {bdfbc176-3a27-4501-b862-7a52002455be}, !- Default Exterior Surface Constructions Name
  {a367bc7d-052c-4e44-9aeb-3731f82c415c}, !- Default Interior Surface Constructions Name
  {9f23d068-5050-4e75-b148-e263a62f8729}, !- Default Ground Contact Surface Constructions Name
  {9373a6d1-bdc7-4cee-8695-9932d6ead2ce}, !- Default Exterior SubSurface Constructions Name
  {acd463ab-0b33-450f-bf8c-e23988c66e32}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bdfbc176-3a27-4501-b862-7a52002455be}, !- Handle
  Default Surface Constructions 127,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {26064539-3005-458d-a507-6f60a06ad711}, !- Wall Construction Name
  {5a43c161-8f5a-4797-98ee-da7c8c50b25e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a367bc7d-052c-4e44-9aeb-3731f82c415c}, !- Handle
  Default Surface Constructions 128,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9f23d068-5050-4e75-b148-e263a62f8729}, !- Handle
  Default Surface Constructions 129,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9373a6d1-bdc7-4cee-8695-9932d6ead2ce}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  {8292fd18-49b4-4617-999d-b8b8d293710f}, !- Fixed Window Construction Name
  {8292fd18-49b4-4617-999d-b8b8d293710f}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {acd463ab-0b33-450f-bf8c-e23988c66e32}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ab46d929-7219-4166-8930-d9aa6a17116d}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Attic,       !- Name
  {8a66120d-9c67-4727-abda-e7cab75a1e88}, !- Default Exterior Surface Constructions Name
  {1899d2a4-83be-431d-9b45-00d85864c36e}, !- Default Interior Surface Constructions Name
  {c9c42729-6e76-4176-907b-fda4fe519989}, !- Default Ground Contact Surface Constructions Name
  {f340c75e-adb3-4ad6-983f-75b156ce8b7a}, !- Default Exterior SubSurface Constructions Name
  {6b2bedd5-7d7d-4991-a9e2-07b4e9b1b8f8}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8a66120d-9c67-4727-abda-e7cab75a1e88}, !- Handle
  Default Surface Constructions 130,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1899d2a4-83be-431d-9b45-00d85864c36e}, !- Handle
  Default Surface Constructions 131,      !- Name
  {fd92a10b-d3a1-4c97-848c-700bf4e017e9}, !- Floor Construction Name
  {fd92a10b-d3a1-4c97-848c-700bf4e017e9}, !- Wall Construction Name
  {fd92a10b-d3a1-4c97-848c-700bf4e017e9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c9c42729-6e76-4176-907b-fda4fe519989}, !- Handle
  Default Surface Constructions 132,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f340c75e-adb3-4ad6-983f-75b156ce8b7a}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b2bedd5-7d7d-4991-a9e2-07b4e9b1b8f8}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {928e24b1-66e7-4076-8676-72e7825bfa17}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Retail,      !- Name
  {e315f946-5006-4dcf-b98f-43ea31e525fe}, !- Default Exterior Surface Constructions Name
  {1bb19b60-e8b3-4535-98a5-4c22fc72c3f0}, !- Default Interior Surface Constructions Name
  {8284bfbc-bab4-4469-a0de-becdcb2420fc}, !- Default Ground Contact Surface Constructions Name
  {1ab1c45e-78f9-4c7d-b234-cfb183a65ed1}, !- Default Exterior SubSurface Constructions Name
  {e908ec38-14de-4459-931d-a09fda096d68}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e315f946-5006-4dcf-b98f-43ea31e525fe}, !- Handle
  Default Surface Constructions 133,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {f9211b1f-4b83-4f20-8d8b-8d6a92e05979}, !- Wall Construction Name
  {f7601362-7a44-4b0e-80a5-fcb4c375e6dd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1bb19b60-e8b3-4535-98a5-4c22fc72c3f0}, !- Handle
  Default Surface Constructions 134,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8284bfbc-bab4-4469-a0de-becdcb2420fc}, !- Handle
  Default Surface Constructions 135,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ab1c45e-78f9-4c7d-b234-cfb183a65ed1}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  {03b6eaa4-2caf-41b8-b6ad-149bb695ada4}, !- Fixed Window Construction Name
  {03b6eaa4-2caf-41b8-b6ad-149bb695ada4}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e908ec38-14de-4459-931d-a09fda096d68}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {153a80cb-9110-4caa-85e2-18a08ad96663}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Attic,       !- Name
  {3c220791-9205-4fbc-947b-a00d53470e0c}, !- Default Exterior Surface Constructions Name
  {5721158c-fc9c-4553-a146-83c006e14494}, !- Default Interior Surface Constructions Name
  {9122fc95-97d4-46d8-b1e5-f19da5a92386}, !- Default Ground Contact Surface Constructions Name
  {3c77182e-8a22-491a-b8b2-d27b92c6f856}, !- Default Exterior SubSurface Constructions Name
  {2ff5abf3-df5a-41cc-b485-a78ad94900d3}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3c220791-9205-4fbc-947b-a00d53470e0c}, !- Handle
  Default Surface Constructions 136,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5721158c-fc9c-4553-a146-83c006e14494}, !- Handle
  Default Surface Constructions 137,      !- Name
  {55eba910-414a-46c4-b5fa-2d2e874a6e06}, !- Floor Construction Name
  {55eba910-414a-46c4-b5fa-2d2e874a6e06}, !- Wall Construction Name
  {55eba910-414a-46c4-b5fa-2d2e874a6e06}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9122fc95-97d4-46d8-b1e5-f19da5a92386}, !- Handle
  Default Surface Constructions 138,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c77182e-8a22-491a-b8b2-d27b92c6f856}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ff5abf3-df5a-41cc-b485-a78ad94900d3}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bfce8c64-aa13-42f6-b523-70b801707b06}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Retail,      !- Name
  {1051989a-f721-4ce7-af73-850deedc1fb4}, !- Default Exterior Surface Constructions Name
  {3005d57b-6c55-48f7-95df-3600d14cab9d}, !- Default Interior Surface Constructions Name
  {8f31c921-6474-48b5-94cc-5f322a401ecd}, !- Default Ground Contact Surface Constructions Name
  {a70834e1-06f0-4850-8abf-95f843511533}, !- Default Exterior SubSurface Constructions Name
  {deb761c3-1ed6-4a72-b48d-aed4ab82615d}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1051989a-f721-4ce7-af73-850deedc1fb4}, !- Handle
  Default Surface Constructions 139,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {f9211b1f-4b83-4f20-8d8b-8d6a92e05979}, !- Wall Construction Name
  {be276ba7-3806-47eb-97ad-bc3036504f63}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3005d57b-6c55-48f7-95df-3600d14cab9d}, !- Handle
  Default Surface Constructions 140,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f31c921-6474-48b5-94cc-5f322a401ecd}, !- Handle
  Default Surface Constructions 141,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a70834e1-06f0-4850-8abf-95f843511533}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  {465c4678-2afe-46f7-ba07-a31f593e3b3d}, !- Fixed Window Construction Name
  {465c4678-2afe-46f7-ba07-a31f593e3b3d}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {deb761c3-1ed6-4a72-b48d-aed4ab82615d}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5b3a9f1f-0fba-411f-8322-3e1735a1cab7}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Attic,       !- Name
  {907df8ec-eb67-4274-bf4b-ff57b068d5ea}, !- Default Exterior Surface Constructions Name
  {3b356517-ed8a-4833-8d67-cc71d2c947fe}, !- Default Interior Surface Constructions Name
  {8731d7f2-5247-4298-b5cc-d151f44ccbb9}, !- Default Ground Contact Surface Constructions Name
  {0e0039b8-ba87-4c9d-ab80-86c7e019bd1a}, !- Default Exterior SubSurface Constructions Name
  {9385bb67-e851-4401-8a98-3254115c685b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {907df8ec-eb67-4274-bf4b-ff57b068d5ea}, !- Handle
  Default Surface Constructions 142,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3b356517-ed8a-4833-8d67-cc71d2c947fe}, !- Handle
  Default Surface Constructions 143,      !- Name
  {dacbfb1d-55d0-4f7b-816e-6accd223b67d}, !- Floor Construction Name
  {dacbfb1d-55d0-4f7b-816e-6accd223b67d}, !- Wall Construction Name
  {dacbfb1d-55d0-4f7b-816e-6accd223b67d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8731d7f2-5247-4298-b5cc-d151f44ccbb9}, !- Handle
  Default Surface Constructions 144,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e0039b8-ba87-4c9d-ab80-86c7e019bd1a}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9385bb67-e851-4401-8a98-3254115c685b}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f80801ee-a1ff-4480-bd78-41368ee40ed1}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Retail,      !- Name
  {c5ecec33-a1bf-4449-a659-8f8baf92579f}, !- Default Exterior Surface Constructions Name
  {a1d441f1-b61c-487e-9c1e-1510d093826a}, !- Default Interior Surface Constructions Name
  {51f3267e-5b7b-4057-b0fc-ec13159ef2e2}, !- Default Ground Contact Surface Constructions Name
  {e1de77d9-6e53-49eb-a428-24938f49a584}, !- Default Exterior SubSurface Constructions Name
  {8b865baf-52af-4a9a-a265-b5dc638747b7}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c5ecec33-a1bf-4449-a659-8f8baf92579f}, !- Handle
  Default Surface Constructions 145,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {efd49261-b9a2-4324-88a6-2f897daa4757}, !- Wall Construction Name
  {fe6ca7ab-bef5-4704-a36b-1d4facd06fcf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1d441f1-b61c-487e-9c1e-1510d093826a}, !- Handle
  Default Surface Constructions 146,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51f3267e-5b7b-4057-b0fc-ec13159ef2e2}, !- Handle
  Default Surface Constructions 147,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e1de77d9-6e53-49eb-a428-24938f49a584}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  {465c4678-2afe-46f7-ba07-a31f593e3b3d}, !- Fixed Window Construction Name
  {465c4678-2afe-46f7-ba07-a31f593e3b3d}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8b865baf-52af-4a9a-a265-b5dc638747b7}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d277b65c-09a3-4666-a26a-234381ddd08d}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Attic,       !- Name
  {80d045c4-7a53-4ae8-9871-118b9ce77966}, !- Default Exterior Surface Constructions Name
  {20e69fc0-b082-4096-b021-2406b24e3764}, !- Default Interior Surface Constructions Name
  {4f555071-4ead-441b-b1ee-15820703ca57}, !- Default Ground Contact Surface Constructions Name
  {d4957446-6e51-4fc5-bb9b-83b0847a23cd}, !- Default Exterior SubSurface Constructions Name
  {bbbd3efa-f09e-4d16-9975-296279e606c9}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {80d045c4-7a53-4ae8-9871-118b9ce77966}, !- Handle
  Default Surface Constructions 148,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {20e69fc0-b082-4096-b021-2406b24e3764}, !- Handle
  Default Surface Constructions 149,      !- Name
  {5fb22d53-73b4-42d7-8b93-ceba1a90d253}, !- Floor Construction Name
  {5fb22d53-73b4-42d7-8b93-ceba1a90d253}, !- Wall Construction Name
  {5fb22d53-73b4-42d7-8b93-ceba1a90d253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4f555071-4ead-441b-b1ee-15820703ca57}, !- Handle
  Default Surface Constructions 150,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d4957446-6e51-4fc5-bb9b-83b0847a23cd}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbbd3efa-f09e-4d16-9975-296279e606c9}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f7f49d08-14e2-487a-88f1-9060fd7bd867}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Retail,      !- Name
  {5eccff72-da46-486e-9744-d0255d066e4e}, !- Default Exterior Surface Constructions Name
  {496b05b9-3fdd-4ec1-bb67-5c242c3dfe33}, !- Default Interior Surface Constructions Name
  {f2fd4bb9-24eb-4c7d-8870-1644b3c9a400}, !- Default Ground Contact Surface Constructions Name
  {4ab339af-f3ad-4690-94d9-ac1c1b12ed1d}, !- Default Exterior SubSurface Constructions Name
  {ec605e5d-173d-4c80-9703-d90b6122c583}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5eccff72-da46-486e-9744-d0255d066e4e}, !- Handle
  Default Surface Constructions 151,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {021b8aef-c825-4108-bebe-37be142a3348}, !- Wall Construction Name
  {6dea375b-d888-4212-ab5f-911244b7314c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {496b05b9-3fdd-4ec1-bb67-5c242c3dfe33}, !- Handle
  Default Surface Constructions 152,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f2fd4bb9-24eb-4c7d-8870-1644b3c9a400}, !- Handle
  Default Surface Constructions 153,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ab339af-f3ad-4690-94d9-ac1c1b12ed1d}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  {32e53368-a288-4025-87df-d1208787a839}, !- Fixed Window Construction Name
  {32e53368-a288-4025-87df-d1208787a839}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec605e5d-173d-4c80-9703-d90b6122c583}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e5f90e9f-e508-44b4-b561-2f27b9f52e5f}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Attic,       !- Name
  {07dc66f7-5577-405a-adbe-31913249e6f6}, !- Default Exterior Surface Constructions Name
  {0ba2e759-f4f0-4e1e-9c75-5f56855edc74}, !- Default Interior Surface Constructions Name
  {8531e31b-bd62-4f8f-8bd4-7bfc04da295e}, !- Default Ground Contact Surface Constructions Name
  {9a63334d-2d13-4cfa-beed-97aa98a6455a}, !- Default Exterior SubSurface Constructions Name
  {565b4c67-0a0d-411e-ae09-839b60bb0d7a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {07dc66f7-5577-405a-adbe-31913249e6f6}, !- Handle
  Default Surface Constructions 154,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ba2e759-f4f0-4e1e-9c75-5f56855edc74}, !- Handle
  Default Surface Constructions 155,      !- Name
  {779de437-2d67-4b08-bdb9-f5c6f319b8bd}, !- Floor Construction Name
  {779de437-2d67-4b08-bdb9-f5c6f319b8bd}, !- Wall Construction Name
  {779de437-2d67-4b08-bdb9-f5c6f319b8bd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8531e31b-bd62-4f8f-8bd4-7bfc04da295e}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9a63334d-2d13-4cfa-beed-97aa98a6455a}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {565b4c67-0a0d-411e-ae09-839b60bb0d7a}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6f082c2f-fc25-4f47-ad02-a0edb8a6a352}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Retail,      !- Name
  {df997504-c5f7-45aa-a773-3e6fff765aa1}, !- Default Exterior Surface Constructions Name
  {128c94e4-6a99-4a7b-8331-5bd4a3e186bb}, !- Default Interior Surface Constructions Name
  {5621c9dd-95d6-4988-9642-75470f2dee11}, !- Default Ground Contact Surface Constructions Name
  {35d5d419-af0a-4aea-868e-87931e810e42}, !- Default Exterior SubSurface Constructions Name
  {48399c50-92be-4fd4-9531-902143e83aa8}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {df997504-c5f7-45aa-a773-3e6fff765aa1}, !- Handle
  Default Surface Constructions 157,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d8b77732-90db-4520-8fc7-4412eb8d36f8}, !- Wall Construction Name
  {908e114b-641d-4c19-a323-eccd658bd46d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {128c94e4-6a99-4a7b-8331-5bd4a3e186bb}, !- Handle
  Default Surface Constructions 158,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5621c9dd-95d6-4988-9642-75470f2dee11}, !- Handle
  Default Surface Constructions 159,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {35d5d419-af0a-4aea-868e-87931e810e42}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  {32e53368-a288-4025-87df-d1208787a839}, !- Fixed Window Construction Name
  {32e53368-a288-4025-87df-d1208787a839}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {48399c50-92be-4fd4-9531-902143e83aa8}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {38a9d0c1-1e84-4dc2-bdc7-102e4bb51d0b}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Attic,       !- Name
  {7fbfbf44-558d-449e-9d83-e30d0b9d12bb}, !- Default Exterior Surface Constructions Name
  {15c0d69b-fe58-4770-bbbc-d7ff1e64991d}, !- Default Interior Surface Constructions Name
  {6000b12a-5c8a-444e-b27d-281987aa28ce}, !- Default Ground Contact Surface Constructions Name
  {973ee33a-75c6-4302-a4b3-f89dd4aca91e}, !- Default Exterior SubSurface Constructions Name
  {47b19a30-a4e2-4f37-8951-eb2bf0bd9e9f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7fbfbf44-558d-449e-9d83-e30d0b9d12bb}, !- Handle
  Default Surface Constructions 160,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15c0d69b-fe58-4770-bbbc-d7ff1e64991d}, !- Handle
  Default Surface Constructions 161,      !- Name
  {66a10904-35c1-4634-b6e7-eae9124e992f}, !- Floor Construction Name
  {66a10904-35c1-4634-b6e7-eae9124e992f}, !- Wall Construction Name
  {66a10904-35c1-4634-b6e7-eae9124e992f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6000b12a-5c8a-444e-b27d-281987aa28ce}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {973ee33a-75c6-4302-a4b3-f89dd4aca91e}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {47b19a30-a4e2-4f37-8951-eb2bf0bd9e9f}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a7de33f1-0c15-4384-872d-9e1dc217a3a2}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Retail,       !- Name
  {8b908622-0971-4b2d-8606-85684150d13a}, !- Default Exterior Surface Constructions Name
  {089aa62c-b659-4ba7-900c-2e532ffc2724}, !- Default Interior Surface Constructions Name
  {ed7b5042-647d-447f-a218-f72e6ce5d188}, !- Default Ground Contact Surface Constructions Name
  {a7f96209-5760-4f75-a05c-f82513c92d07}, !- Default Exterior SubSurface Constructions Name
  {ec48083e-d260-4329-ae38-8cafd0509edf}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8b908622-0971-4b2d-8606-85684150d13a}, !- Handle
  Default Surface Constructions 163,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {b9abc25f-d37d-4a5d-a5c2-9cd7f8c9035d}, !- Wall Construction Name
  {8cfa968d-3a81-485d-b24f-b52e77b7ee8b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {089aa62c-b659-4ba7-900c-2e532ffc2724}, !- Handle
  Default Surface Constructions 164,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ed7b5042-647d-447f-a218-f72e6ce5d188}, !- Handle
  Default Surface Constructions 165,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7f96209-5760-4f75-a05c-f82513c92d07}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  {1bf2f3e2-9bf4-4310-a96f-7bf371b2026d}, !- Fixed Window Construction Name
  {1bf2f3e2-9bf4-4310-a96f-7bf371b2026d}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec48083e-d260-4329-ae38-8cafd0509edf}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {45d6b37b-583d-4d85-ae91-3bc4dfd0c6e4}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Attic,        !- Name
  {e73fc2d1-cea7-4af2-a2a6-67e4df330848}, !- Default Exterior Surface Constructions Name
  {c065efa2-33fc-40c9-933e-6934419e929a}, !- Default Interior Surface Constructions Name
  {9c7c3e69-4da0-426a-acf2-8b81ed42a0b9}, !- Default Ground Contact Surface Constructions Name
  {aa538bd1-1803-43b0-b6a9-0fa41da126e6}, !- Default Exterior SubSurface Constructions Name
  {ca65b5c5-530e-4257-97da-e3fdd0168650}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e73fc2d1-cea7-4af2-a2a6-67e4df330848}, !- Handle
  Default Surface Constructions 166,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c065efa2-33fc-40c9-933e-6934419e929a}, !- Handle
  Default Surface Constructions 167,      !- Name
  {a80c4723-4f97-4f00-a553-20abab0cc090}, !- Floor Construction Name
  {a80c4723-4f97-4f00-a553-20abab0cc090}, !- Wall Construction Name
  {a80c4723-4f97-4f00-a553-20abab0cc090}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9c7c3e69-4da0-426a-acf2-8b81ed42a0b9}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aa538bd1-1803-43b0-b6a9-0fa41da126e6}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca65b5c5-530e-4257-97da-e3fdd0168650}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b57aea48-e0d7-41f9-a3f6-12ee45433df3}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Retail,       !- Name
  {16cc7ab3-b844-4555-a852-d0d09961243c}, !- Default Exterior Surface Constructions Name
  {84fdae4e-3e92-41c0-99c7-8c6d93f04b98}, !- Default Interior Surface Constructions Name
  {3268cad8-c32f-4bbb-b69a-763b39edb5b3}, !- Default Ground Contact Surface Constructions Name
  {b7f1735f-d5cc-486b-9f79-ba899a252040}, !- Default Exterior SubSurface Constructions Name
  {71e53eac-1ca6-4db0-8b50-fb971c57130a}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {16cc7ab3-b844-4555-a852-d0d09961243c}, !- Handle
  Default Surface Constructions 169,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {c73abcb3-9571-4219-a4f3-71af3b3179e0}, !- Wall Construction Name
  {cc58bdfe-f82b-4918-a518-a2481c451969}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84fdae4e-3e92-41c0-99c7-8c6d93f04b98}, !- Handle
  Default Surface Constructions 170,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3268cad8-c32f-4bbb-b69a-763b39edb5b3}, !- Handle
  Default Surface Constructions 171,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7f1735f-d5cc-486b-9f79-ba899a252040}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {594db10a-1ae5-4eff-bbd6-8bada7ed40fa}, !- Fixed Window Construction Name
  {594db10a-1ae5-4eff-bbd6-8bada7ed40fa}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {71e53eac-1ca6-4db0-8b50-fb971c57130a}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bd19e1ea-c3a5-4ead-b8a0-54fff32b8c7c}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Attic,        !- Name
  {e0e388e9-530f-4bc2-bfde-c157013b9acf}, !- Default Exterior Surface Constructions Name
  {fc874a89-86a8-4a03-bd18-4d8ac1052925}, !- Default Interior Surface Constructions Name
  {96477bfe-5ff1-455c-9b90-2e60e32680fe}, !- Default Ground Contact Surface Constructions Name
  {0a2ad732-3e39-4bf9-a395-2636de0df8d6}, !- Default Exterior SubSurface Constructions Name
  {a4815f3c-f302-4483-86ec-fb4214fa6770}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e0e388e9-530f-4bc2-bfde-c157013b9acf}, !- Handle
  Default Surface Constructions 172,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fc874a89-86a8-4a03-bd18-4d8ac1052925}, !- Handle
  Default Surface Constructions 173,      !- Name
  {ff9a2ff3-f633-4041-bedc-58fb773e1c15}, !- Floor Construction Name
  {ff9a2ff3-f633-4041-bedc-58fb773e1c15}, !- Wall Construction Name
  {ff9a2ff3-f633-4041-bedc-58fb773e1c15}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {96477bfe-5ff1-455c-9b90-2e60e32680fe}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a2ad732-3e39-4bf9-a395-2636de0df8d6}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a4815f3c-f302-4483-86ec-fb4214fa6770}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d00d0d21-6965-420c-8165-dc2a96b6c5d7}, !- Handle
  DOE Ref 2004 - CZ1-2 - Retail,          !- Name
  {85bc1261-1ba2-495c-9cec-1c27ff9ac8e7}, !- Default Exterior Surface Constructions Name
  {ed8ce544-8835-4cb5-8e7b-b25325576c0a}, !- Default Interior Surface Constructions Name
  {12083b66-44e1-4d7d-8208-1d2ecc47c405}, !- Default Ground Contact Surface Constructions Name
  {91958e34-e60b-4c24-9e25-4b2142bb6715}, !- Default Exterior SubSurface Constructions Name
  {9447fc0d-691d-4669-a5ac-05e24431c0c5}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {85bc1261-1ba2-495c-9cec-1c27ff9ac8e7}, !- Handle
  Default Surface Constructions 175,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {315065ef-76b4-430c-b01a-b5127d5e4cb1}, !- Wall Construction Name
  {cb1273bf-ee62-46c0-b4dd-c3442ac23d84}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ed8ce544-8835-4cb5-8e7b-b25325576c0a}, !- Handle
  Default Surface Constructions 176,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {12083b66-44e1-4d7d-8208-1d2ecc47c405}, !- Handle
  Default Surface Constructions 177,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {91958e34-e60b-4c24-9e25-4b2142bb6715}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {7af537f9-a7e9-477f-b51f-515d0b4d3c9a}, !- Fixed Window Construction Name
  {7af537f9-a7e9-477f-b51f-515d0b4d3c9a}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9447fc0d-691d-4669-a5ac-05e24431c0c5}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cd8bc920-0b2d-4f71-beda-617e5af8554e}, !- Handle
  DOE Ref 2004 - CZ3a-3b - Retail,        !- Name
  {84b09a3c-33f7-4869-a25d-c4d01d005d38}, !- Default Exterior Surface Constructions Name
  {25d0ee0e-9190-49eb-ac46-66cb9b625092}, !- Default Interior Surface Constructions Name
  {f0f7041f-ccb3-471e-b73d-bfd7be909584}, !- Default Ground Contact Surface Constructions Name
  {1787f7fb-9c78-4d27-acc4-57ad4ff70c38}, !- Default Exterior SubSurface Constructions Name
  {c1ffbc41-c114-4df5-9645-ead63127e029}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {84b09a3c-33f7-4869-a25d-c4d01d005d38}, !- Handle
  Default Surface Constructions 178,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {251cb9fd-7216-4726-b550-fa3d22700c8b}, !- Wall Construction Name
  {cb1273bf-ee62-46c0-b4dd-c3442ac23d84}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {25d0ee0e-9190-49eb-ac46-66cb9b625092}, !- Handle
  Default Surface Constructions 179,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f0f7041f-ccb3-471e-b73d-bfd7be909584}, !- Handle
  Default Surface Constructions 180,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1787f7fb-9c78-4d27-acc4-57ad4ff70c38}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  {64c5fa73-4d0e-4925-a7c1-b22f8437655b}, !- Fixed Window Construction Name
  {64c5fa73-4d0e-4925-a7c1-b22f8437655b}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c1ffbc41-c114-4df5-9645-ead63127e029}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e25dfb6f-388e-4ce5-87d6-19afefb15daa}, !- Handle
  DOE Ref 2004 - CZ3c - Retail,           !- Name
  {f364b085-a090-447a-89ec-5cfae89c1410}, !- Default Exterior Surface Constructions Name
  {82d21b44-4ead-48b1-b7f5-fd97104e2464}, !- Default Interior Surface Constructions Name
  {a8f11177-f10d-409e-b287-c058bb45df5a}, !- Default Ground Contact Surface Constructions Name
  {4e4d7545-38cb-4df2-a218-bad17403c56c}, !- Default Exterior SubSurface Constructions Name
  {12d8e790-f28e-442e-910d-884e6c7b79e7}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f364b085-a090-447a-89ec-5cfae89c1410}, !- Handle
  Default Surface Constructions 181,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {251cb9fd-7216-4726-b550-fa3d22700c8b}, !- Wall Construction Name
  {cb1273bf-ee62-46c0-b4dd-c3442ac23d84}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {82d21b44-4ead-48b1-b7f5-fd97104e2464}, !- Handle
  Default Surface Constructions 182,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8f11177-f10d-409e-b287-c058bb45df5a}, !- Handle
  Default Surface Constructions 183,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e4d7545-38cb-4df2-a218-bad17403c56c}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {48324f9c-e793-4424-a4aa-d7cdd0e8c609}, !- Fixed Window Construction Name
  {48324f9c-e793-4424-a4aa-d7cdd0e8c609}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {12d8e790-f28e-442e-910d-884e6c7b79e7}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {152a95a9-f527-40c2-9333-2733b65bcdcf}, !- Handle
  DOE Ref 2004 - CZ4 - Retail,            !- Name
  {87df1f00-c00f-4daa-b0e0-e6ce858e0571}, !- Default Exterior Surface Constructions Name
  {ee89f457-04da-4ef0-af53-7c2da7301a5e}, !- Default Interior Surface Constructions Name
  {31dc26a8-b604-4c2f-a4b6-8af613248abe}, !- Default Ground Contact Surface Constructions Name
  {6b03c0c4-c936-4e80-acf2-78027fd1c33f}, !- Default Exterior SubSurface Constructions Name
  {21c3d4b6-6e93-465d-a9ca-1e5be994e8fb}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {87df1f00-c00f-4daa-b0e0-e6ce858e0571}, !- Handle
  Default Surface Constructions 184,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {251cb9fd-7216-4726-b550-fa3d22700c8b}, !- Wall Construction Name
  {cb1273bf-ee62-46c0-b4dd-c3442ac23d84}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee89f457-04da-4ef0-af53-7c2da7301a5e}, !- Handle
  Default Surface Constructions 185,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {31dc26a8-b604-4c2f-a4b6-8af613248abe}, !- Handle
  Default Surface Constructions 186,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b03c0c4-c936-4e80-acf2-78027fd1c33f}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  {9f0e35d6-74c9-4352-b6b2-efdd870aee9a}, !- Fixed Window Construction Name
  {9f0e35d6-74c9-4352-b6b2-efdd870aee9a}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {21c3d4b6-6e93-465d-a9ca-1e5be994e8fb}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3a9dbd20-be9d-490c-a3d3-17343afc3a85}, !- Handle
  DOE Ref 2004 - CZ5 - Retail,            !- Name
  {9483e97f-1a19-4323-9a5e-806fbbe51dc4}, !- Default Exterior Surface Constructions Name
  {60f2a6c3-df29-41ab-b594-8cf087909f50}, !- Default Interior Surface Constructions Name
  {33a48cce-3635-4516-8041-238d21c46969}, !- Default Ground Contact Surface Constructions Name
  {877cf1e5-8ba7-4c6e-a65b-3de388fa13fc}, !- Default Exterior SubSurface Constructions Name
  {31624a46-b33b-44e7-8688-66a097b2f4b2}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9483e97f-1a19-4323-9a5e-806fbbe51dc4}, !- Handle
  Default Surface Constructions 187,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {80eb323c-203c-4ed2-821b-0dfba3b55285}, !- Wall Construction Name
  {3cca2d05-14fc-4e58-a435-64491cff7b24}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {60f2a6c3-df29-41ab-b594-8cf087909f50}, !- Handle
  Default Surface Constructions 188,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33a48cce-3635-4516-8041-238d21c46969}, !- Handle
  Default Surface Constructions 189,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {877cf1e5-8ba7-4c6e-a65b-3de388fa13fc}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {9f0e35d6-74c9-4352-b6b2-efdd870aee9a}, !- Fixed Window Construction Name
  {9f0e35d6-74c9-4352-b6b2-efdd870aee9a}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {31624a46-b33b-44e7-8688-66a097b2f4b2}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d05de9df-e669-4b83-a043-e43ef294060b}, !- Handle
  DOE Ref 2004 - CZ6 - Retail,            !- Name
  {83305d1d-547b-4d22-8e3a-0ea535ab1af1}, !- Default Exterior Surface Constructions Name
  {686fc9d7-0818-4e63-9008-712513b46e2b}, !- Default Interior Surface Constructions Name
  {21e62b19-4467-4315-9f18-09453ce02f67}, !- Default Ground Contact Surface Constructions Name
  {16d4f54f-f3a1-4ade-ae44-485a0c9a44c0}, !- Default Exterior SubSurface Constructions Name
  {d713adb4-6f35-42a2-9111-6ca3a81225a2}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {83305d1d-547b-4d22-8e3a-0ea535ab1af1}, !- Handle
  Default Surface Constructions 190,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {6921c0fc-2034-493d-9800-2b60aa71c70b}, !- Wall Construction Name
  {3cca2d05-14fc-4e58-a435-64491cff7b24}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {686fc9d7-0818-4e63-9008-712513b46e2b}, !- Handle
  Default Surface Constructions 191,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {21e62b19-4467-4315-9f18-09453ce02f67}, !- Handle
  Default Surface Constructions 192,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {16d4f54f-f3a1-4ade-ae44-485a0c9a44c0}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  {9f0e35d6-74c9-4352-b6b2-efdd870aee9a}, !- Fixed Window Construction Name
  {9f0e35d6-74c9-4352-b6b2-efdd870aee9a}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d713adb4-6f35-42a2-9111-6ca3a81225a2}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {809a6f29-a1d5-455b-a688-5ad1bacf4993}, !- Handle
  DOE Ref 2004 - CZ7 - Retail,            !- Name
  {cae6d70a-98e2-445f-97cd-20f62a6ff606}, !- Default Exterior Surface Constructions Name
  {ed583dd1-23bc-4355-a47d-b143e11649a8}, !- Default Interior Surface Constructions Name
  {a8a3a4f3-6945-4bef-8b7f-077c3a2b0034}, !- Default Ground Contact Surface Constructions Name
  {b184374e-cc76-4728-823c-98d3e4900fbb}, !- Default Exterior SubSurface Constructions Name
  {41f215dc-9642-42c1-ab4a-8892b5582b72}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cae6d70a-98e2-445f-97cd-20f62a6ff606}, !- Handle
  Default Surface Constructions 193,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {69465582-48bf-481b-928d-652a7456f568}, !- Wall Construction Name
  {44fca8bd-dd14-4c8d-8a2d-740b8e108952}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ed583dd1-23bc-4355-a47d-b143e11649a8}, !- Handle
  Default Surface Constructions 194,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8a3a4f3-6945-4bef-8b7f-077c3a2b0034}, !- Handle
  Default Surface Constructions 195,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b184374e-cc76-4728-823c-98d3e4900fbb}, !- Handle
  Default Sub Surface Constructions 129,  !- Name
  {cdd9444c-7b0c-4e8e-98c0-7545a30478e0}, !- Fixed Window Construction Name
  {cdd9444c-7b0c-4e8e-98c0-7545a30478e0}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {41f215dc-9642-42c1-ab4a-8892b5582b72}, !- Handle
  Default Sub Surface Constructions 130,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d17c6ae3-8895-4091-9b19-bae5b292fd99}, !- Handle
  DOE Ref 2004 - CZ8 - Retail,            !- Name
  {ed238bb8-6a96-42b6-9a43-8a7708700cdd}, !- Default Exterior Surface Constructions Name
  {4141ebe8-e574-4b25-a9d2-1f8a66e854f2}, !- Default Interior Surface Constructions Name
  {1fd7cbb5-e41a-4c73-80d5-c22a20625201}, !- Default Ground Contact Surface Constructions Name
  {3931ad6a-364a-418a-b28e-2aa9edf7884b}, !- Default Exterior SubSurface Constructions Name
  {2da3f186-02f7-48de-9a39-fb238803d99d}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ed238bb8-6a96-42b6-9a43-8a7708700cdd}, !- Handle
  Default Surface Constructions 196,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {a166c2d5-b087-47ef-945e-b94cc3f3ce29}, !- Wall Construction Name
  {d153068a-38fb-4cf0-882e-056e1f5e8775}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4141ebe8-e574-4b25-a9d2-1f8a66e854f2}, !- Handle
  Default Surface Constructions 197,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1fd7cbb5-e41a-4c73-80d5-c22a20625201}, !- Handle
  Default Surface Constructions 198,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3931ad6a-364a-418a-b28e-2aa9edf7884b}, !- Handle
  Default Sub Surface Constructions 131,  !- Name
  {f6335f2c-de06-4684-8c67-a102bd5acf85}, !- Fixed Window Construction Name
  {f6335f2c-de06-4684-8c67-a102bd5acf85}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2da3f186-02f7-48de-9a39-fb238803d99d}, !- Handle
  Default Sub Surface Constructions 132,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {23b664f4-3b40-4822-8611-29b943a9862c}, !- Handle
  DOE Ref Pre-1980 - CZ1-2 - Retail,      !- Name
  {6b00bdcf-7ce7-40e1-91ba-867265a56c9f}, !- Default Exterior Surface Constructions Name
  {918b4114-e8c0-461f-b16d-d76f819dbd96}, !- Default Interior Surface Constructions Name
  {8159faff-9d8f-48f6-a883-27a668268f84}, !- Default Ground Contact Surface Constructions Name
  {27fc9f84-d2fa-4ec9-a368-2ad093f54a3f}, !- Default Exterior SubSurface Constructions Name
  {ec90fcba-117a-46ed-a333-c1b7b8027c8a}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6b00bdcf-7ce7-40e1-91ba-867265a56c9f}, !- Handle
  Default Surface Constructions 199,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {3f0fe977-ef48-4692-83d1-5fb4a5fcc9e3}, !- Wall Construction Name
  {9b9c0440-a728-4862-842b-75b293452594}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {918b4114-e8c0-461f-b16d-d76f819dbd96}, !- Handle
  Default Surface Constructions 200,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8159faff-9d8f-48f6-a883-27a668268f84}, !- Handle
  Default Surface Constructions 201,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {27fc9f84-d2fa-4ec9-a368-2ad093f54a3f}, !- Handle
  Default Sub Surface Constructions 133,  !- Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Fixed Window Construction Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec90fcba-117a-46ed-a333-c1b7b8027c8a}, !- Handle
  Default Sub Surface Constructions 134,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {956c8af8-602e-4b03-bc9f-b911f2402943}, !- Handle
  DOE Ref Pre-1980 - CZ3a - Retail,       !- Name
  {b88a4ec8-1b2b-4fb4-8c96-282a321d690f}, !- Default Exterior Surface Constructions Name
  {3f05e7c8-438d-454d-bd18-85e3db3ce31b}, !- Default Interior Surface Constructions Name
  {387965c2-17f9-4e30-943e-1bc676347941}, !- Default Ground Contact Surface Constructions Name
  {d1678a5f-452f-478d-b92d-d5460110f291}, !- Default Exterior SubSurface Constructions Name
  {c5aa2fb9-474e-4466-814b-2edf52d64cfb}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b88a4ec8-1b2b-4fb4-8c96-282a321d690f}, !- Handle
  Default Surface Constructions 202,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {6e6cb5fc-3aed-4a69-b3c4-df618d1551f5}, !- Wall Construction Name
  {9b9c0440-a728-4862-842b-75b293452594}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3f05e7c8-438d-454d-bd18-85e3db3ce31b}, !- Handle
  Default Surface Constructions 203,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {387965c2-17f9-4e30-943e-1bc676347941}, !- Handle
  Default Surface Constructions 204,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d1678a5f-452f-478d-b92d-d5460110f291}, !- Handle
  Default Sub Surface Constructions 135,  !- Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Fixed Window Construction Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c5aa2fb9-474e-4466-814b-2edf52d64cfb}, !- Handle
  Default Sub Surface Constructions 136,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fc7c0ff1-e6fe-4b1e-8a0a-2a289cbad9a3}, !- Handle
  DOE Ref Pre-1980 - CZ3b - Retail,       !- Name
  {59d20e0c-c04b-4197-9090-4e01478e8315}, !- Default Exterior Surface Constructions Name
  {e6c2a2c3-7812-4153-9abe-61da550411c6}, !- Default Interior Surface Constructions Name
  {8e74fd28-3a10-4992-a448-d23ce6f0df25}, !- Default Ground Contact Surface Constructions Name
  {4da5bc34-3e5c-4ce6-8dac-64784f7de96a}, !- Default Exterior SubSurface Constructions Name
  {608c0ae5-e6ea-4222-94f5-18c3e0f5dca8}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59d20e0c-c04b-4197-9090-4e01478e8315}, !- Handle
  Default Surface Constructions 205,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {3237293e-7955-405f-9128-8789c3d54226}, !- Wall Construction Name
  {9b9c0440-a728-4862-842b-75b293452594}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e6c2a2c3-7812-4153-9abe-61da550411c6}, !- Handle
  Default Surface Constructions 206,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8e74fd28-3a10-4992-a448-d23ce6f0df25}, !- Handle
  Default Surface Constructions 207,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4da5bc34-3e5c-4ce6-8dac-64784f7de96a}, !- Handle
  Default Sub Surface Constructions 137,  !- Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Fixed Window Construction Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {608c0ae5-e6ea-4222-94f5-18c3e0f5dca8}, !- Handle
  Default Sub Surface Constructions 138,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2429db41-16a5-49a8-bf88-3a8b8aff5a8f}, !- Handle
  DOE Ref Pre-1980 - CZ3c - Retail,       !- Name
  {6baa1e5b-7f65-4a74-bdd1-67d576d25e07}, !- Default Exterior Surface Constructions Name
  {00e96ead-15dc-41e3-8028-8bfbd6fa5473}, !- Default Interior Surface Constructions Name
  {0a487fa3-6647-4bf3-94b1-3264b78a8c0c}, !- Default Ground Contact Surface Constructions Name
  {4147ddfe-7810-49de-b534-cf49c932a6ca}, !- Default Exterior SubSurface Constructions Name
  {f40bae3b-5218-4213-a1bc-7ce978222650}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6baa1e5b-7f65-4a74-bdd1-67d576d25e07}, !- Handle
  Default Surface Constructions 208,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {9d9fcdbd-dc9a-4213-a231-857bfca68255}, !- Wall Construction Name
  {9b9c0440-a728-4862-842b-75b293452594}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00e96ead-15dc-41e3-8028-8bfbd6fa5473}, !- Handle
  Default Surface Constructions 209,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0a487fa3-6647-4bf3-94b1-3264b78a8c0c}, !- Handle
  Default Surface Constructions 210,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4147ddfe-7810-49de-b534-cf49c932a6ca}, !- Handle
  Default Sub Surface Constructions 139,  !- Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Fixed Window Construction Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f40bae3b-5218-4213-a1bc-7ce978222650}, !- Handle
  Default Sub Surface Constructions 140,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {99c9aa93-26da-4d36-bac9-456cd3b235e9}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Retail,       !- Name
  {ea0d90d1-1dd5-4154-a83e-2730e44b01f5}, !- Default Exterior Surface Constructions Name
  {f7b05120-5bb0-4c1d-b597-57cf48de3b01}, !- Default Interior Surface Constructions Name
  {767f10c1-77e5-48bb-80cf-4e9675e94979}, !- Default Ground Contact Surface Constructions Name
  {0dd9f46e-69e9-48d2-aa0e-e9838ac0ab0a}, !- Default Exterior SubSurface Constructions Name
  {36fb1a08-1473-498d-8ac7-ab1e067178db}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ea0d90d1-1dd5-4154-a83e-2730e44b01f5}, !- Handle
  Default Surface Constructions 211,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {c975c039-45b0-46ca-96a2-fcc90a93025f}, !- Wall Construction Name
  {29a68632-2f6f-4f27-a6eb-b9aa5055847e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f7b05120-5bb0-4c1d-b597-57cf48de3b01}, !- Handle
  Default Surface Constructions 212,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {767f10c1-77e5-48bb-80cf-4e9675e94979}, !- Handle
  Default Surface Constructions 213,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0dd9f46e-69e9-48d2-aa0e-e9838ac0ab0a}, !- Handle
  Default Sub Surface Constructions 141,  !- Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Fixed Window Construction Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {36fb1a08-1473-498d-8ac7-ab1e067178db}, !- Handle
  Default Sub Surface Constructions 142,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7abdbc42-b944-4367-9379-f97580ebb33c}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Attic,        !- Name
  {8b8fc00f-d76a-4b23-84ec-58ffaf47ad67}, !- Default Exterior Surface Constructions Name
  {de764f9d-d260-4502-afea-9be9e249fdf2}, !- Default Interior Surface Constructions Name
  {ddc08c7d-8052-45c7-8c2f-794bda01324b}, !- Default Ground Contact Surface Constructions Name
  {d9880f1f-715f-4083-b500-a29a82cc20d6}, !- Default Exterior SubSurface Constructions Name
  {1fc245f1-637e-4bd6-9db1-070ec4cda906}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8b8fc00f-d76a-4b23-84ec-58ffaf47ad67}, !- Handle
  Default Surface Constructions 214,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {de764f9d-d260-4502-afea-9be9e249fdf2}, !- Handle
  Default Surface Constructions 215,      !- Name
  {90ad4bf3-1a4e-481e-b9d9-e89d04386310}, !- Floor Construction Name
  {90ad4bf3-1a4e-481e-b9d9-e89d04386310}, !- Wall Construction Name
  {90ad4bf3-1a4e-481e-b9d9-e89d04386310}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ddc08c7d-8052-45c7-8c2f-794bda01324b}, !- Handle
  Default Surface Constructions 216,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d9880f1f-715f-4083-b500-a29a82cc20d6}, !- Handle
  Default Sub Surface Constructions 143,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1fc245f1-637e-4bd6-9db1-070ec4cda906}, !- Handle
  Default Sub Surface Constructions 144,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d7879c01-736a-48ab-a57a-24176ddca450}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Retail,       !- Name
  {e753ce05-f0c8-43ca-bc82-3e1aa360f25e}, !- Default Exterior Surface Constructions Name
  {696da33f-d169-4eba-ad7f-c10b2234b5f0}, !- Default Interior Surface Constructions Name
  {6c24322e-166f-415f-a5e2-9f0f6dde615a}, !- Default Ground Contact Surface Constructions Name
  {c1eb226d-7d77-404d-bc0a-d56d155bba32}, !- Default Exterior SubSurface Constructions Name
  {86c52883-ffb9-4914-b228-4ed5a447575c}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e753ce05-f0c8-43ca-bc82-3e1aa360f25e}, !- Handle
  Default Surface Constructions 217,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {e9fb3c9b-ac30-4be9-be81-ea3be0b86803}, !- Wall Construction Name
  {3991a9cf-9f09-419e-b5a5-cc2fa5df853a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {696da33f-d169-4eba-ad7f-c10b2234b5f0}, !- Handle
  Default Surface Constructions 218,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6c24322e-166f-415f-a5e2-9f0f6dde615a}, !- Handle
  Default Surface Constructions 219,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c1eb226d-7d77-404d-bc0a-d56d155bba32}, !- Handle
  Default Sub Surface Constructions 145,  !- Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Fixed Window Construction Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {86c52883-ffb9-4914-b228-4ed5a447575c}, !- Handle
  Default Sub Surface Constructions 146,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f21cbde2-b79b-4a07-a72d-901f4cf060e2}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {9862f900-5e3e-4a2b-b40a-dd45e734d049}, !- Default Exterior Surface Constructions Name
  {0186a883-0096-44a8-a2e4-f1a0aa246235}, !- Default Interior Surface Constructions Name
  {b70ee843-5037-4321-8dcd-9a9468674dcd}, !- Default Ground Contact Surface Constructions Name
  {c38ae48c-440d-474a-9f46-06ef9c5d240c}, !- Default Exterior SubSurface Constructions Name
  {7e829dce-943f-43a2-88dc-971037b2d4e2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9862f900-5e3e-4a2b-b40a-dd45e734d049}, !- Handle
  Default Surface Constructions 220,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0186a883-0096-44a8-a2e4-f1a0aa246235}, !- Handle
  Default Surface Constructions 221,      !- Name
  {2cc8d0e4-9d6e-4de3-81e0-711748f83828}, !- Floor Construction Name
  {2cc8d0e4-9d6e-4de3-81e0-711748f83828}, !- Wall Construction Name
  {2cc8d0e4-9d6e-4de3-81e0-711748f83828}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b70ee843-5037-4321-8dcd-9a9468674dcd}, !- Handle
  Default Surface Constructions 222,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c38ae48c-440d-474a-9f46-06ef9c5d240c}, !- Handle
  Default Sub Surface Constructions 147,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e829dce-943f-43a2-88dc-971037b2d4e2}, !- Handle
  Default Sub Surface Constructions 148,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b34dfee3-dd22-4a90-980e-34d47564c3bb}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Retail,       !- Name
  {3029c9f8-98d5-4aba-aa16-eec5c76b626d}, !- Default Exterior Surface Constructions Name
  {938a8504-5062-4d2e-875c-dfde89fcf7e8}, !- Default Interior Surface Constructions Name
  {dc082426-9569-4b0d-a4d8-98195e34643f}, !- Default Ground Contact Surface Constructions Name
  {fe5dc0d6-daba-4b42-8472-dffe204ec65f}, !- Default Exterior SubSurface Constructions Name
  {dfe93279-a4be-485c-b32b-c19c90f9016c}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3029c9f8-98d5-4aba-aa16-eec5c76b626d}, !- Handle
  Default Surface Constructions 223,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {52e02edb-2784-4182-8bf5-92fe765814b8}, !- Wall Construction Name
  {bdb64ac2-e2cc-4a32-a1a0-f0f930bfd36c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {938a8504-5062-4d2e-875c-dfde89fcf7e8}, !- Handle
  Default Surface Constructions 224,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc082426-9569-4b0d-a4d8-98195e34643f}, !- Handle
  Default Surface Constructions 225,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe5dc0d6-daba-4b42-8472-dffe204ec65f}, !- Handle
  Default Sub Surface Constructions 149,  !- Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Fixed Window Construction Name
  {54279712-f4e5-4418-a548-67a9672f8e43}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dfe93279-a4be-485c-b32b-c19c90f9016c}, !- Handle
  Default Sub Surface Constructions 150,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4ca480bc-edb9-4fb6-85bc-9548d289703c}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {d3e19e3e-b99b-4ec7-9be3-247348d6d58c}, !- Default Exterior Surface Constructions Name
  {6950644a-443b-4c73-8fc4-90a5cf596f59}, !- Default Interior Surface Constructions Name
  {c6dea636-d6b7-4561-b12f-b7f33aa61543}, !- Default Ground Contact Surface Constructions Name
  {8f3d6da4-d760-42cb-8e65-51ba8dc28ce7}, !- Default Exterior SubSurface Constructions Name
  {c60caeb9-d57f-4daa-b3f2-0088e1cb3f38}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d3e19e3e-b99b-4ec7-9be3-247348d6d58c}, !- Handle
  Default Surface Constructions 226,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6950644a-443b-4c73-8fc4-90a5cf596f59}, !- Handle
  Default Surface Constructions 227,      !- Name
  {18e9928a-3579-4430-924d-3af57373ae63}, !- Floor Construction Name
  {18e9928a-3579-4430-924d-3af57373ae63}, !- Wall Construction Name
  {18e9928a-3579-4430-924d-3af57373ae63}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c6dea636-d6b7-4561-b12f-b7f33aa61543}, !- Handle
  Default Surface Constructions 228,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f3d6da4-d760-42cb-8e65-51ba8dc28ce7}, !- Handle
  Default Sub Surface Constructions 151,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c60caeb9-d57f-4daa-b3f2-0088e1cb3f38}, !- Handle
  Default Sub Surface Constructions 152,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a64ec883-a550-41d9-9ca6-7f275e631615}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Retail,       !- Name
  {24c0442b-8240-468b-ac05-4786f8d9628b}, !- Default Exterior Surface Constructions Name
  {97dde639-740f-44fc-b0c8-1627ef9401df}, !- Default Interior Surface Constructions Name
  {207d2d95-8479-4c2a-b879-ef7312004188}, !- Default Ground Contact Surface Constructions Name
  {c1bf4af7-9ad9-4ae0-bd31-a9436b1c0f2d}, !- Default Exterior SubSurface Constructions Name
  {3c97ff52-ef23-4fdd-a32c-f28a199bd97a}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {24c0442b-8240-468b-ac05-4786f8d9628b}, !- Handle
  Default Surface Constructions 229,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {162ebbea-3693-4753-91fc-a5f547f989f5}, !- Wall Construction Name
  {66495c42-eedd-4423-9513-1682b6e338c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97dde639-740f-44fc-b0c8-1627ef9401df}, !- Handle
  Default Surface Constructions 230,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {207d2d95-8479-4c2a-b879-ef7312004188}, !- Handle
  Default Surface Constructions 231,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c1bf4af7-9ad9-4ae0-bd31-a9436b1c0f2d}, !- Handle
  Default Sub Surface Constructions 153,  !- Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Fixed Window Construction Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c97ff52-ef23-4fdd-a32c-f28a199bd97a}, !- Handle
  Default Sub Surface Constructions 154,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bb25e432-2b3a-44c9-b0eb-c313f94a8027}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {bcad064b-434b-4102-9d96-fdf3834d2101}, !- Default Exterior Surface Constructions Name
  {611a8212-ba28-4b14-b7b2-fcc291e83968}, !- Default Interior Surface Constructions Name
  {a66eabc7-f7c8-4bd8-8540-d4d8ffeea6df}, !- Default Ground Contact Surface Constructions Name
  {bd3b71ac-fab6-45df-9fda-8515d02b3940}, !- Default Exterior SubSurface Constructions Name
  {8eca180c-3bfa-4c83-a605-b742dc21327a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bcad064b-434b-4102-9d96-fdf3834d2101}, !- Handle
  Default Surface Constructions 232,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {611a8212-ba28-4b14-b7b2-fcc291e83968}, !- Handle
  Default Surface Constructions 233,      !- Name
  {2aed3d07-070c-44ca-81d1-cd7e3206b088}, !- Floor Construction Name
  {2aed3d07-070c-44ca-81d1-cd7e3206b088}, !- Wall Construction Name
  {2aed3d07-070c-44ca-81d1-cd7e3206b088}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a66eabc7-f7c8-4bd8-8540-d4d8ffeea6df}, !- Handle
  Default Surface Constructions 234,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd3b71ac-fab6-45df-9fda-8515d02b3940}, !- Handle
  Default Sub Surface Constructions 155,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8eca180c-3bfa-4c83-a605-b742dc21327a}, !- Handle
  Default Sub Surface Constructions 156,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {beb88262-6696-4a72-b6f1-68b581cc4c4b}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Retail,       !- Name
  {645aa4c6-409e-43b9-a191-ed32af0c82cf}, !- Default Exterior Surface Constructions Name
  {a953c7d4-9888-40eb-9c56-1d54ecdedd95}, !- Default Interior Surface Constructions Name
  {50dc5985-81af-4761-8abd-f56049e67fcb}, !- Default Ground Contact Surface Constructions Name
  {53194364-141b-413a-8f86-88a0fc1a1356}, !- Default Exterior SubSurface Constructions Name
  {11d39ce5-1c89-466b-afae-57c593bbeefb}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {645aa4c6-409e-43b9-a191-ed32af0c82cf}, !- Handle
  Default Surface Constructions 235,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {7c42e293-170f-4de2-979b-48bfd630f4c8}, !- Wall Construction Name
  {837c53f6-fcf8-497a-a146-98a003ec2c02}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a953c7d4-9888-40eb-9c56-1d54ecdedd95}, !- Handle
  Default Surface Constructions 236,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {50dc5985-81af-4761-8abd-f56049e67fcb}, !- Handle
  Default Surface Constructions 237,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53194364-141b-413a-8f86-88a0fc1a1356}, !- Handle
  Default Sub Surface Constructions 157,  !- Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Fixed Window Construction Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {11d39ce5-1c89-466b-afae-57c593bbeefb}, !- Handle
  Default Sub Surface Constructions 158,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {566981ec-f10c-4347-98f0-dd9d0fee5b6b}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {f28418c7-00b0-44b6-b6cc-bb18620bb616}, !- Default Exterior Surface Constructions Name
  {edf574ff-1d8c-45f9-8c67-d524d6dc15d4}, !- Default Interior Surface Constructions Name
  {81f7eeb0-b2c1-4efe-ba91-98af4dcf3b7f}, !- Default Ground Contact Surface Constructions Name
  {8601dfc3-e8ff-421f-b34c-49fe7c690356}, !- Default Exterior SubSurface Constructions Name
  {8ba55dce-a2eb-4d23-a463-72dab26c218b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f28418c7-00b0-44b6-b6cc-bb18620bb616}, !- Handle
  Default Surface Constructions 238,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {edf574ff-1d8c-45f9-8c67-d524d6dc15d4}, !- Handle
  Default Surface Constructions 239,      !- Name
  {bdded8d0-5436-4de9-8bd9-f77a9ce58cc1}, !- Floor Construction Name
  {bdded8d0-5436-4de9-8bd9-f77a9ce58cc1}, !- Wall Construction Name
  {bdded8d0-5436-4de9-8bd9-f77a9ce58cc1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {81f7eeb0-b2c1-4efe-ba91-98af4dcf3b7f}, !- Handle
  Default Surface Constructions 240,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8601dfc3-e8ff-421f-b34c-49fe7c690356}, !- Handle
  Default Sub Surface Constructions 159,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8ba55dce-a2eb-4d23-a463-72dab26c218b}, !- Handle
  Default Sub Surface Constructions 160,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ce9a2bea-290f-4f77-b74e-996116fda002}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Retail,        !- Name
  {c5fa2961-7b8a-4008-94f6-d38b590dd197}, !- Default Exterior Surface Constructions Name
  {ea8bdc0a-8f93-4b80-accb-2e0e1e2cf1bf}, !- Default Interior Surface Constructions Name
  {9ffa5a1e-1f71-4723-8e4e-f6cded76ce89}, !- Default Ground Contact Surface Constructions Name
  {feafba01-b18c-4b27-851b-778c8d32fc65}, !- Default Exterior SubSurface Constructions Name
  {13864ccc-b04a-43e4-8095-f39332d67754}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c5fa2961-7b8a-4008-94f6-d38b590dd197}, !- Handle
  Default Surface Constructions 241,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {c4e05f93-91ea-4007-aec6-71f6add14aba}, !- Wall Construction Name
  {8b8d8b91-1b92-4f04-bbf7-533980b37509}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea8bdc0a-8f93-4b80-accb-2e0e1e2cf1bf}, !- Handle
  Default Surface Constructions 242,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9ffa5a1e-1f71-4723-8e4e-f6cded76ce89}, !- Handle
  Default Surface Constructions 243,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {feafba01-b18c-4b27-851b-778c8d32fc65}, !- Handle
  Default Sub Surface Constructions 161,  !- Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Fixed Window Construction Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {13864ccc-b04a-43e4-8095-f39332d67754}, !- Handle
  Default Sub Surface Constructions 162,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {06866b0a-1a15-4610-a208-3a8fa58a58d7}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {bd3ec831-1f36-4127-bb02-8e939f7247b9}, !- Default Exterior Surface Constructions Name
  {a747d41b-4b4d-4e56-8e62-1c267cec858a}, !- Default Interior Surface Constructions Name
  {b4aab169-4f3d-4305-8493-cdab6bce0bdc}, !- Default Ground Contact Surface Constructions Name
  {f62d14ce-3b12-49fc-af99-ba9aa92ad6df}, !- Default Exterior SubSurface Constructions Name
  {31578fa0-5cd2-4e8d-a3d3-6a75eb06dcc8}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bd3ec831-1f36-4127-bb02-8e939f7247b9}, !- Handle
  Default Surface Constructions 244,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a747d41b-4b4d-4e56-8e62-1c267cec858a}, !- Handle
  Default Surface Constructions 245,      !- Name
  {f2bcc51e-f325-498c-99cf-8f09410b3998}, !- Floor Construction Name
  {f2bcc51e-f325-498c-99cf-8f09410b3998}, !- Wall Construction Name
  {f2bcc51e-f325-498c-99cf-8f09410b3998}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b4aab169-4f3d-4305-8493-cdab6bce0bdc}, !- Handle
  Default Surface Constructions 246,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f62d14ce-3b12-49fc-af99-ba9aa92ad6df}, !- Handle
  Default Sub Surface Constructions 163,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {31578fa0-5cd2-4e8d-a3d3-6a75eb06dcc8}, !- Handle
  Default Sub Surface Constructions 164,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7290bf1f-e368-473c-b657-5306f2a79e41}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Retail,        !- Name
  {d9ad0ce3-9934-43e5-95cc-d41608e0f12f}, !- Default Exterior Surface Constructions Name
  {9d208999-e9b7-4a40-9d0c-8a9491ea97e0}, !- Default Interior Surface Constructions Name
  {995ede4a-4b1f-40f7-a3e8-0628d4b39666}, !- Default Ground Contact Surface Constructions Name
  {bf797d5c-aadb-41bb-94b1-92ddf0d80e18}, !- Default Exterior SubSurface Constructions Name
  {57c69b59-25c3-4344-a25e-7f7529151285}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d9ad0ce3-9934-43e5-95cc-d41608e0f12f}, !- Handle
  Default Surface Constructions 247,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {7aefc9aa-e071-4f17-99b7-e44ed1bebb58}, !- Wall Construction Name
  {0fd583ab-1e53-4a95-9970-b48756f6546d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d208999-e9b7-4a40-9d0c-8a9491ea97e0}, !- Handle
  Default Surface Constructions 248,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {995ede4a-4b1f-40f7-a3e8-0628d4b39666}, !- Handle
  Default Surface Constructions 249,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bf797d5c-aadb-41bb-94b1-92ddf0d80e18}, !- Handle
  Default Sub Surface Constructions 165,  !- Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Fixed Window Construction Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {57c69b59-25c3-4344-a25e-7f7529151285}, !- Handle
  Default Sub Surface Constructions 166,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fb0dd3d9-784b-4d3f-ba7a-9b87f58169df}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {a4e724aa-77cf-4cc7-8260-6bb5442e3611}, !- Default Exterior Surface Constructions Name
  {658e70c1-9e7c-4df8-9d18-2e44c7a23793}, !- Default Interior Surface Constructions Name
  {d0df2140-a857-45e3-8c4e-40df5d9c5edf}, !- Default Ground Contact Surface Constructions Name
  {60716fc5-9596-4962-a743-84433cc7a054}, !- Default Exterior SubSurface Constructions Name
  {7900ca78-f3e5-453c-8e90-8bb372c25519}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a4e724aa-77cf-4cc7-8260-6bb5442e3611}, !- Handle
  Default Surface Constructions 250,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {658e70c1-9e7c-4df8-9d18-2e44c7a23793}, !- Handle
  Default Surface Constructions 251,      !- Name
  {e940761d-6321-4867-9415-b056d33646ab}, !- Floor Construction Name
  {e940761d-6321-4867-9415-b056d33646ab}, !- Wall Construction Name
  {e940761d-6321-4867-9415-b056d33646ab}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d0df2140-a857-45e3-8c4e-40df5d9c5edf}, !- Handle
  Default Surface Constructions 252,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {60716fc5-9596-4962-a743-84433cc7a054}, !- Handle
  Default Sub Surface Constructions 167,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7900ca78-f3e5-453c-8e90-8bb372c25519}, !- Handle
  Default Sub Surface Constructions 168,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9ca1ac0e-8e0f-48e3-b97a-4f02c440c9b4}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Retail,        !- Name
  {26d4439c-8919-41d4-b8e0-beb04cfe0d88}, !- Default Exterior Surface Constructions Name
  {d6d621ec-a0c6-4e01-8033-c9cc3daf5fa4}, !- Default Interior Surface Constructions Name
  {7b70d703-33f3-4242-8a4d-bc71ed96817b}, !- Default Ground Contact Surface Constructions Name
  {5f916cf5-001a-42f4-be7e-09f79a419332}, !- Default Exterior SubSurface Constructions Name
  {0486b4c2-a929-4716-9e64-9b40e30fa39a}, !- Default Interior SubSurface Constructions Name
  {8efc3bb5-1df3-4725-b4b8-f9dc7d030f89}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {26d4439c-8919-41d4-b8e0-beb04cfe0d88}, !- Handle
  Default Surface Constructions 253,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {2062644a-d0db-41d4-9d7e-c4c655d0dce5}, !- Wall Construction Name
  {03b16896-37e3-4161-9792-7202452ef35c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d6d621ec-a0c6-4e01-8033-c9cc3daf5fa4}, !- Handle
  Default Surface Constructions 254,      !- Name
  {dc231bdb-f5b4-4690-a92a-4fa85c98dbef}, !- Floor Construction Name
  {1df6f82e-34df-439d-8a60-410e45336fdf}, !- Wall Construction Name
  {9b8b3e3e-8f0c-4f72-a926-da3e7a46d721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7b70d703-33f3-4242-8a4d-bc71ed96817b}, !- Handle
  Default Surface Constructions 255,      !- Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Floor Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}, !- Wall Construction Name
  {d7524775-714a-4037-8a56-8f1dee0a6e78}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f916cf5-001a-42f4-be7e-09f79a419332}, !- Handle
  Default Sub Surface Constructions 169,  !- Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Fixed Window Construction Name
  {a0ea3897-a89b-4b59-ace9-96f110cd4c40}, !- Operable Window Construction Name
  {b70f21a2-20e7-48c8-8421-fad9b7dc6e78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Tubular Daylight Dome Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0486b4c2-a929-4716-9e64-9b40e30fa39a}, !- Handle
  Default Sub Surface Constructions 170,  !- Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Fixed Window Construction Name
  {1a4087a7-93b3-4cdc-899a-2c33a41e5d34}, !- Operable Window Construction Name
  {c3af6d0f-4695-43a5-8487-c20e80606d8a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6821c7db-33e1-4406-99c5-815338c7b196}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {bfde956c-91db-479f-bab1-cfb80fea24b3}, !- Default Exterior Surface Constructions Name
  {0be3c264-b94a-41d4-bfe1-910af14f1539}, !- Default Interior Surface Constructions Name
  {3334f794-9e96-4f1d-9423-b732b25ce1ae}, !- Default Ground Contact Surface Constructions Name
  {0a2c7a2e-5d3a-4b48-9d4d-94f4509c95e1}, !- Default Exterior SubSurface Constructions Name
  {ad8aa8e6-e082-4ed0-9e28-d7ed491c6136}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bfde956c-91db-479f-bab1-cfb80fea24b3}, !- Handle
  Default Surface Constructions 256,      !- Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Floor Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}, !- Wall Construction Name
  {caf85447-b451-4358-b719-b1d2c85e5ea0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0be3c264-b94a-41d4-bfe1-910af14f1539}, !- Handle
  Default Surface Constructions 257,      !- Name
  {60dab624-c016-4aea-8fc8-aa5796f6886f}, !- Floor Construction Name
  {60dab624-c016-4aea-8fc8-aa5796f6886f}, !- Wall Construction Name
  {60dab624-c016-4aea-8fc8-aa5796f6886f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3334f794-9e96-4f1d-9423-b732b25ce1ae}, !- Handle
  Default Surface Constructions 258,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a2c7a2e-5d3a-4b48-9d4d-94f4509c95e1}, !- Handle
  Default Sub Surface Constructions 171,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ad8aa8e6-e082-4ed0-9e28-d7ed491c6136}, !- Handle
  Default Sub Surface Constructions 172,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {811d3643-4963-48f4-87bb-ca678fbd56e7}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {efdd12ed-6e7a-4e44-9d0f-6c6bf995b215}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {811d3643-4963-48f4-87bb-ca678fbd56e7}; !- Layer 1

